---
id: CASE-007
title: 2024供配电真题拆解：独立避雷针接地与跨步电压校验
domain: CASE
subdomain: EX
case_type: exam
year_source: 2024
desensitized: true
voltage_levels: [HV]
lifecycle: [设计]
standards:
  - { code: GB/T 50065-2011, clause: "第4章", note: "交流电气装置的接地设计规范：接地电阻、接触跨步电压、独立避雷针" }
  - { code: GB 50057-2010, clause: "第5章", note: "建筑物防雷设计规范：独立避雷针接地、防反击距离" }
  - { code: IEEE Std 80-2013, clause: "全文", note: "Safety in AC Substation Grounding：跨步电压系数法" }
  - { code: DL/T 620-1997, clause: "", note: "交流电气装置的过电压保护与绝缘配合（历史参考）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 2024供配电真题拆解：独立避雷针接地与跨步电压校验

## 1. 摘要

本案例拆解2024年注册电气工程师（供配电）执业资格考试中"独立避雷针接地与跨步电压校验"高频题型。某110 kV变电站外设独立避雷针高30 m，已知土壤电阻率100 Ω·m、接地极用2 m垂直接地极3根，考三问：接地电阻计算、雷电流注入时跨步电压校验、避雷针至变压器门型构架空气距离校验。教训：**独立避雷针接地须满足"电阻+跨步+反击距"三重校验，土壤电阻率取值、跨步电压衰减系数 $C_s$、空气中放电距离 $S_a$ 三个参数最易丢分。**

## 2. 背景

### 2.1 真题题面摘要（2024供配电，节选）

某110 kV变电站，在站区外设独立避雷针1座，保护全站直击雷。已知：
- 避雷针高 $h$=30 m，针顶距被保护物最高点高度 $h_x$=10 m
- 站区土壤电阻率 $\rho$=100 Ω·m（均匀土壤）
- 接地装置：3根2 m垂直接地极，等边三角形布置，间距 $a$=5 m，用50 mm² 铜绞线连接成环形
- 计算/校验雷电流 $I$=100 kA 时跨步电压
- 变压器门型构架距避雷针基础中心水平距离 $d$=3.5 m，构架高 $h_g$=8 m

问题：（1）计算独立避雷针接地装置的工频接地电阻；（2）校验雷电流注入时距接地装置边缘 $r$=1 m 处的跨步电压是否满足人身安全；（3）校验避雷针至变压器门型构架空气距离是否满足防反击要求。

## 3. 方案（答题要点）

### 3.1 解题链路

```
接地电阻计算（GB/T 50065 经验公式）
  → 雷电流跨步电压校验（IEEE 80 系数法 + 跨步电压衰减系数 Cs）
  → 空气中防反击距校验（GB 50057 §5.2）
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $\rho$ | 土壤电阻率 | 100 Ω·m | 题给 |
| $l$ | 单根垂直接地极长度 | 2 m | 题给 |
| $d_r$ | 接地极直径（等效） | 0.06 m | 50 mm² 铜绞线等效 |
| $n$ | 垂直接地极数 | 3 | 题给 |
| $a$ | 极间距 | 5 m | 题给 |
| $I$ | 雷电流幅值 | 100 kA | 题给 |
| $C_s$ | 跨步电压衰减系数 | 0.85 | 按 IEEE 80 表查（碎石层） |
| $\rho_s$ | 地表材料电阻率 | 3000 Ω·m | 碎石层 |
| $h_s$ | 高阻表层厚度 | 0.1 m | 标准 |
| $t_s$ | 故障持续时间 | 0.5 s | 雷电持续 |

## 4. 计算

### 4.1 单根垂直接地极接地电阻（引自 [CALC-GR-001](../40-calc/CALC-GR-001-grounding-grid-design.md) §3.1）

$$R_v = \frac{\rho}{2\pi l}\left(\ln\frac{8l}{d_r}-1\right) = \frac{100}{2\pi\times2}\left(\ln\frac{16}{0.06}-1\right)$$

$$= 7.96\times\left(\ln266.7-1\right) = 7.96\times(5.586-1) = 7.96\times4.586 = 36.5\ \Omega$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $R_v$ | 单根垂直接地极电阻 | 36.5 Ω |

### 4.2 复合接地电阻（3根并联，含屏蔽系数）

利用系数法（引自 [CALC-GR-001](../40-calc/CALC-GR-001-grounding-grid-design.md) §3.2）：

$$R_g = \frac{R_v}{n\cdot\eta}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $\eta$ | 利用系数（3根等边三角形，$a/l$=2.5） | 0.75（查表） |
| $n$ | 极数 | 3 |

$$R_g = \frac{36.5}{3\times0.75} = \frac{36.5}{2.25} = 16.2\ \Omega$$

**结果**：独立避雷针工频接地电阻 $R_g$=16.2 Ω。

按 GB/T 50065 独立避雷针接地电阻一般要求 ≤10 Ω（高土壤电阻率地区可放宽），**本算例16.2 Ω > 10 Ω，须增设水平接地体或增加垂直接地极**。

### 4.3 雷电流注入跨步电压校验（IEEE 80 系数法，引自 [TH-005](../10-theory/TH-005-touch-step-voltage.md) §3）

距接地装置边缘 $r$=1 m 处的跨步电压（简化系数法）：

$$E_s = \frac{\rho\cdot I}{2\pi\cdot r}\cdot C_s\cdot K_s$$

其中 $K_s$ 为接地装置形状系数（环形取0.8），跨步电压衰减系数 $C_s$ 按 IEEE 80 §8.3 查表法确定（与高阻表层厚度 $h_s$、表层电阻率 $\rho_s$ 与土壤电阻率 $\rho$ 之比相关）：

$$C_s \approx 1 - \frac{h_s\cdot(\rho_s-\rho)}{\rho_s\cdot h_s+\rho\cdot(h_s+k)}\quad\text{（近似式，精确值查 IEEE 80 §8 表）}$$

本算例碎石层 $h_s$=0.1 m，$\rho_s/\rho$=30，查表取 $C_s$=0.85。

| 符号 | 含义 | 取值 |
|---|---|---|
| $I$ | 雷电流 | 100 kA |
| $r$ | 距接地装置边缘距离 | 1 m |
| $K_s$ | 形状系数 | 0.8 |
| $C_s$ | 跨步电压衰减系数 | 0.85 |

$$E_s = \frac{100\times100}{2\pi\times1}\times0.85\times0.8 = \frac{10000}{6.283}\times0.68 = 1591.5\times0.68 = 1082\ \text{V}$$

跨步电压允许值（IEEE 80，人体50 kg，$t_s$=0.5 s）：

$$E_{s,lim} = \frac{116+0.7\rho_s}{\sqrt{t_s}} = \frac{116+0.7\times3000}{\sqrt{0.5}} = \frac{2216}{0.707} = 3135\ \text{V}$$

**校验**：$E_s$=1082 V < $E_{s,lim}$=3135 V ✓，跨步电压满足人身安全。

但应注意雷电流注入点附近（$r$<0.3 m）跨步电压显著上升，仍需设置护栏与3 m安全距离标识。

### 4.4 空气中防反击距校验（GB 50057 §5.2，引自 [PR-GR-001](../30-practice/PR-GR-001-lightning-protection-design.md) §3）

独立避雷针至被保护物在空气中的最小距离：

$$S_{a,min} \ge 0.2\,R_g + 0.1\,h_x = 0.2\times16.2 + 0.1\times10 = 3.24 + 1.0 = 4.24\ \text{m}$$

题给避雷针基础中心距变压器门型构架水平距离 $d$=3.5 m，但空气中放电距离应为：

$$S_a = \sqrt{d^2+(h-h_g)^2} = \sqrt{3.5^2+(30-8)^2} = \sqrt{12.25+484} = \sqrt{496.25} = 22.3\ \text{m}$$

**校验**：$S_a$=22.3 m > $S_{a,min}$=4.24 m ✓，空气中距离满足防反击要求。

地中防反击距：$S_{e,min}\ge0.3R_g=0.3\times16.2=4.86$ m，独立避雷针接地装置与主接地网地中距离须≥4.86 m。

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 独立避雷针接地电阻16.2 Ω超10 Ω要求 | GB/T 50065 §4.3 | 不满足独立避雷针接地电阻限值 |
| 2 | 答题漏算跨步电压衰减系数 $C_s$ | IEEE 80 §8 | 跨步电压校验结果偏大/偏小失真 |
| 3 | 空气中距离用水平距离而非空间距离 | GB 50057 §5.2 | 反击距校验错误 |

## 6. 整改（真题标准答案要点）

- 接地电阻超标：增设水平接地体（环形+放射状），将 $R_g$ 降至10 Ω以下；或增加垂直接地极数量至6根，重新计算利用系数
- 跨步电压校验：$C_s$ 须按 IEEE 80 表查值，碎石层0.1 m 时约0.85，裸土时 $C_s$=1.0（跨步电压更大）
- 空气防反击距：用空间几何距离 $S_a=\sqrt{d^2+\Delta h^2}$，不得用水平距离 $d$ 替代
- 地中防反击距：独立避雷针接地与主接地网地中距离≥0.3$R_g$，土壤电阻率高时可放宽至5 m

## 7. 经验教训

- [ ] 独立避雷针接地须完成**电阻限值 + 跨步电压 + 防反击距**三重校验，缺一不可
- [ ] 跨步电压衰减系数 $C_s$ 是碎石/沥青高阻表层带来的"福利"，须查 IEEE 80 §8 表，不得默认1.0
- [ ] 空气中防反击距用**空间几何距离**，不是水平距离；公式 $S_{a,min}=0.2R_g+0.1h_x$ 仅适用一般情况
- [ ] 接地电阻超标时优先增设水平接地体（环形+放射），效果优于增加垂直接地极
- [ ] 利用系数 $\eta$ 须按极数与极间距/极长比查表，$a/l$ 越大屏蔽越小、$\eta$ 越高

## 8. 关联条目

- 上游：[TH-009 雷电物理](../10-theory/TH-009-lightning-physics.md)、[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)
- 下游：[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md)、[PR-GR-001 防雷设计](../30-practice/PR-GR-001-lightning-protection-design.md)、[PR-GR-002 接地制式](../30-practice/PR-GR-002-earthing-arrangement.md)
- 平行：[CASE-001 2026真题负荷分级](CASE-001-exam-load-classification.md)（真题拆解系列）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（2024真题拆解） | 知识库 |
