---
id: CASE-009
title: 校审驳回：医疗2类场所误选TN-S未设IT系统
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 16895.24-2005, clause: "第7-710部分", note: "建筑物电气装置 医疗场所医疗电气装置：2类场所IT系统强制要求" }
  - { code: GB 51348-2019, clause: "9.3", note: "民用建筑电气设计标准：医疗场所接地制式、IT系统绝缘监测" }
  - { code: GB/T 16895.3-2024, clause: "第5-54部分", note: "接地配置、保护导体与等电位联结导体（考纲现行）" }
  - { code: GB 50054-2011, clause: "有关条款", note: "TN/TT/IT 适用与间接接触防护" }
  - { code: GB 55038-2025, clause: "有关条款", note: "住宅建筑电气设计强制性规范（全文强制，扩展参考）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：医疗2类场所误选TN-S未设IT系统

## 1. 摘要

本案例复盘某二级综合医院手术部/ICU（医疗2类场所）电气设计校审驳回项：设计单位将手术部配电按一般民用建筑选 TN-S 制式，未设 IT 中性点不接地系统与绝缘监测装置，被审查以"不符合 GB 16895.24 / GB 51348 §9.3 医疗场所特殊要求"驳回。教训：**医疗2类场所（手术部/ICU/CCU）必须设 IT 系统，首次接地故障不断电是生命线设备的安全底线——TN-S 直接跳闸会危及手术中的患者。**

## 2. 背景

某二级综合医院新建住院楼，含手术部8间（百级1间、万级7间）、ICU床位12张。设计单位按一般民用建筑配电：手术部/ICU由变电所放射式 TN-S 系统供电，配置剩余电流保护（RCD 30 mA）。校审阶段电气专业审查意见认为医疗2类场所须设 IT 系统，原设计不符合规范，要求整改。

校审意见原文摘要（脱敏）：

> "手术部、ICU 属医疗2类场所，依据 GB 16895.24-2005 第7-710部分及 GB 51348 §9.3，应设 IT 系统（中性点不接地或经高阻接地），并配置绝缘监测装置（IMD），首次接地故障时不断电、仅报警。原设计 TN-S + 30 mA RCD 在发生首次接地故障时即跳闸，将中断手术/生命维持设备供电，存在重大医疗安全事故风险，应予整改。"

## 3. 方案

### 3.1 原设计方案

| 项目 | 参数 |
|---|---|
| 场所 | 手术部8间、ICU12床（医疗2类） |
| 接地制式 | TN-S（建筑总变电所引出） |
| 保护电器 | MCB + 30 mA RCD |
| 中性点接地 | 变压器中性点直接接地 |
| 绝缘监测 | 未设 |
| 局部等电位 | 手术部 LEB 已设，但未含金属医疗器械 |

### 3.2 医疗场所分级（GB 16895.24）

| 场所等级 | 含义 | 典型场所 | 接地制式要求 |
|---|---|---|---|
| 0类 | 不使用医疗电气设备 | 等候区 | TN/TT均可 |
| 1类 | 接触医疗电气设备，断电不危及生命 | 普通病房 | TN-S + RCD |
| 2类 | 接触医疗电气设备，断电危及生命 | 手术部/ICU/CCU/麻醉 | **IT系统（强制）** |

## 4. 计算

### 4.1 TN-S制式首次故障跳闸风险分析（引自 [PR-GR-002](../30-practice/PR-GR-002-earthing-arrangement.md) §3 决策表）

TN-S 系统发生设备外露可导电部分接地故障时，故障电流经 PE 线回流中性点，形成低阻抗回路：

$$I_{f,TN} = \frac{U_0}{Z_{loop}} = \frac{220}{1.2} = 183\ \text{A}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_0$ | 相电压 | 220 V | 系统 |
| $Z_{loop}$ | 故障回路阻抗（含相线+PE） | 1.2 Ω | 设计计算 |

故障电流183 A，远超30 mA RCD动作值，**RCD在20 ms内跳闸**，手术中生命维持设备（呼吸机、体外循环机、麻醉机）断电，存在医疗事故风险。

### 4.2 IT制式首次故障不断电校验（引自 [TH-005](../10-theory/TH-005-touch-step-voltage.md) §4 IT系统特性）

IT 系统中性点不接地，首次接地故障电流为系统对地电容电流：

$$I_{f,IT} = \sqrt{3}\cdot U_0\cdot \omega\cdot C\cdot L$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_0$ | 相电压 | 220 V | 系统 |
| $\omega$ | 角频率 | 314 | 50 Hz |
| $C$ | 单位长度对地电容 | 0.3 μF/km | 电缆样本 |
| $L$ | IT系统供电线路长度 | 0.15 km | 手术部范围 |

$$I_{f,IT} = \sqrt{3}\times220\times314\times0.3\times10^{-6}\times0.15 = 1.732\times220\times314\times4.5\times10^{-8}$$

$$= 5.38\times10^{-3}\ \text{A} = 5.4\ \text{mA}$$

首次故障电流仅5.4 mA，**远小于人身安全阈值与设备跳闸值**，故障点电位接近相电压但无大电流，IT 系统可维持供电不跳闸，由绝缘监测装置（IMD）报警，运维人员择机排除。

### 4.3 接触电压校验（引自 [CALC-GR-001](../40-calc/CALC-GR-001-grounding-grid-design.md) §3 接触电压方法）

IT系统首次故障时，故障设备外露可导电部分对地电压：

$$U_t = I_{f,IT}\times R_{PE}\times k = 5.4\times10^{-3}\times0.5\times1.0 = 2.7\times10^{-3}\ \text{V}$$

接触电压2.7 mV，**远低于医疗场所接触电压限值25 V**（GB 16895.24 §710），人身安全。

### 4.4 IT系统配置与绝缘监测（引自 [PR-DD-001](../30-practice/PR-DD-001-lv-breaker-selection.md) §5 RCD/IMD 选型）

IT 系统须配置：
- 隔离变压器（单相/三相，二次侧不接地或经高阻接地，$R_{iso}$≥100 kΩ）
- 绝缘监测装置（IMD，报警阈值50 kΩ）
- 第二次故障时由过流保护或剩余电流监测跳闸（须配 RCD 用于二次故障选择性切除）

## 5. 审查意见

| 序号 | 意见 / 结论 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 医疗2类场所未设 IT 系统 | GB 16895.24 §710.413 | 首次故障跳闸、手术中断 |
| 2 | 未配置绝缘监测装置 IMD | GB 51348 §9.3 | 故障无报警、潜伏隐患 |
| 3 | RCD 30 mA 用于手术部 | GB 16895.24 §710 | 误动跳闸危及患者 |
| 4 | LEB 未含金属医疗器械 | GB 16895.24 §710 | 等电位不完整、电位差电击 |

## 6. 整改

### 6.1 IT系统设置
- 手术部8间、ICU12床分别设独立 IT 系统（隔离变压器 + IMD）
- 单台隔离变压器容量：手术部单间 8 kVA、ICU 12 kVA（按总负荷+裕度）
- IT系统二次侧不接地，经高阻（100 kΩ）接地，配 IMD 报警（阈值50 kΩ）

### 6.2 保护配置
- 取消手术部/ICU回路的30 mA RCD，改为过负荷 + 短路保护
- 第二次故障（异相）由过流保护跳闸，时限0.2 s
- 非医疗2类场所（普通病房）保留 TN-S + 30 mA RCD

### 6.3 等电位联结（引自 [PR-GR-002](../30-practice/PR-GR-002-earthing-arrangement.md) §5 LEB做法）
- 手术部 LEB 端子板纳入：手术床金属框架、无影灯外壳、麻醉机外壳、监护仪外壳、金属桥架、空调风管
- LEB 线截面≥6 mm² 铜线，接地电阻<1 Ω

### 6.4 验收复查
- IT系统绝缘电阻实测 ≥100 MΩ ✓
- IMD 报警功能模拟测试通过 ✓
- LEB 端子板与各金属部件导通测试（<0.2 Ω）✓

## 7. 经验教训

- [ ] 医疗2类场所（手术部/ICU/CCU/麻醉）**必须设 IT 系统**，首次接地故障不断电是生命线设备的安全底线
- [ ] TN-S + 30 mA RCD 适用于医疗1类场所（普通病房），**不可用于2类场所**
- [ ] IT 系统须配绝缘监测装置（IMD），首次故障仅报警、第二次故障才跳闸
- [ ] IT 系统供电半径须控制（线路对地电容电流<10 mA 为宜），大范围时分区设多套 IT
- [ ] 手术部 LEB 须纳入**所有金属医疗器械外壳**，等电位不完整是电击隐患

## 8. 关联条目

- 上游：[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)（IT系统特性）、[TH-004 电流人体效应](../10-theory/TH-004-current-effects-human-body.md)
- 下游：[PR-GR-002 接地制式](../30-practice/PR-GR-002-earthing-arrangement.md)、[PR-DD-001 断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)、[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md)
- 平行：[CASE-002 应急照明校审](CASE-002-review-emergency-lighting.md)（校审系列）、[CASE-006 电缆接头事故](CASE-006-accident-cable-joint-fire.md)（接地故障保护）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（医疗2类场所校审通报脱敏复盘） | 知识库 |
