---
id: CASE-018
title: 综合案例：工业园区10/0.4kV变电所多专业协同设计
domain: CASE
subdomain: CP
case_type: composite
year_source: 综合设计
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [规划, 设计, 验收]
standards:
  - { code: GB 50053-2013, clause: "第2、4、6章", note: "20kV及以下变电所设计规范：所址、平面布置、通风、油浸变压器油坑" }
  - { code: GB 50016-2014(2018年版), clause: "5、8", note: "建筑设计防火规范：变压器室防火分区、与其他建筑贴邻条件" }
  - { code: GB 50019-2015, clause: "第6章", note: "工业建筑供暖通风与空气调节设计规范：变压器室/电容器室通风换气" }
  - { code: GB 50058-2014, clause: "第3章", note: "爆炸危险环境电力装置设计规范：贴邻车间爆炸性气体分级" }
  - { code: GB 50217-2018, clause: "第5章", note: "电力工程电缆设计标准：电缆敷设路径与防火封堵" }
  - { code: GB 50303-2015, clause: "第3章", note: "建筑电气工程施工质量验收规范：设备基础、母线、电缆连接验收" }
  - { code: GB 50116-2013, clause: "第5章", note: "火灾自动报警系统设计规范：变配电所探测与联动" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 综合案例：工业园区10/0.4kV变电所多专业协同设计

## 1. 摘要

本案例以某化工园区 10/0.4kV、2×1600kVA 变配电所设计为背景，复盘"电气-建筑-结构-暖通-消防-工艺"六专业协同链路。变配电所是电气专业的"装置边界"，须由电气主导定义七个跨专业接口：所址与总图、设备布置与安全净距、油浸变压器油坑与结构荷载、变压器室通风与暖通热平衡、防火分区与消防联动、电缆桥架与建筑预留、爆炸危险区域电力装置特殊要求。教训：**变配电所是六专业交界面最密的工程节点，电气专业须在总图阶段就以"提资单"形式定义接口边界，否则油坑容积不足、通风热平衡不达标、电缆桥架与暖通风管碰撞、防爆区域设备选型错误等系统性返工不可避免。**

## 2. 背景

某精细化工园区新建 10/0.4kV 变配电所，所址位于生产装置区与办公区之间，承担园区 3 套生产装置（一级负荷 850kW、二级负荷 600kW、三级负荷 1500kW）供电。

原始设计条件：
- 装置 1（氢化反应车间，1 区爆炸性气体环境，按 GB 50058 分区）
- 装置 2（精馏车间，2 区爆炸性气体环境）
- 装置 3（包装车间，无防爆）
- 变压器选型：油浸式 SCB12-1600kVA（业主方倾向，初投资低于干式）
- 园区消防站到场时间 8 min，未设独立消防水池
- 地下水位较高（-1.5m）

设计阶段各专业接口交接不清，校审发现以下系统性问题。

## 3. 方案

### 3.1 原系统架构

```
            10kV 双路进线（引自园区开闭所）
                  ↓
        10kV 单母线分段（设母联备自投）
        ┌─────────┼─────────┐
        ↓                   ↓
   T1（1600kVA）       T2（1600kVA）
   油浸 SCB12          油浸 SCB12
        ↓                   ↓
   0.4kV I 段            0.4kV II 段
   （一级/二级负荷）     （二级/三级负荷）
                  ↓
              各车间馈出
```

### 3.2 原设计参数

| 项目 | 参数 |
|---|---|
| 变压器 | 2×SCB12-1600kVA，10/0.4kV，$u_k$=6%，Dyn11 |
| 10kV 进线 | 双路引自园区开闭所 |
| 10kV 接线 | 单母线分段，母联备自投 |
| 0.4kV 接线 | 单母线分段，母联 ATSE 切换 |
| 变压器室 | 一字型布置，单台净距 1.2m |
| 油坑 | 20% 油量容积（按 GB 50053 §6） |
| 通风 | 自然通风，面积 0.5m² |
| 防火分区 | 未单独划分，与车间同区 |
| 进出线 | 10kV 电缆上进上出，0.4kV 母线槽下进下出 |

## 4. 计算

### 4.1 变压器容量校验（引自 [CALC-LD-001](../40-calc/CALC-LD-001-demand-factor-method.md) §3 需要系数法）

园区总负荷：

| 装置 | 设备容量 $P_e$ | 需要系数 $K_d$ | $\cos\varphi$ | 计算容量 $P_{30}=K_d P_e$ | $Q_{30}$ | $S_{30}$ |
|---|---|---|---|---|---|---|
| 装置 1（氢化，一级） | 1100 kW | 0.75 | 0.85 | 825 | 511 | 970.6 kVA |
| 装置 2（精馏，二级） | 800 kW | 0.70 | 0.85 | 560 | 347 | 658.8 kVA |
| 装置 3（包装，三级） | 1900 kW | 0.75 | 0.80 | 1425 | 1068.8 | 1781.3 kVA |
| 同时系数 $K_\Sigma=0.9$ | — | — | — | $P_{30,\Sigma}=2529$ | $Q_{30,\Sigma}=1734$ | $S_{30,\Sigma}=3067$ kVA |

变压器容量校验：

$$\beta = \frac{S_{30,\Sigma}}{2S_T} = \frac{3067}{3200} = 95.8\%$$

单台运行负载率 95.8%，**超过 GB 50053 推荐经济负载率 70~85% 上限**，且 N-1 校验：任一台变压器故障，单台承担 $S_{30,\Sigma}=3067$ kVA > 1600 kVA，**严重过载**。

**整改**：变压器容量由 2×1600kVA 提升至 2×2000kVA（β=76.7%，N-1 仍不足须应急切除三级负荷），或加装 1×1000kVA 柴发作为应急电源（详见 §4.5）。

### 4.2 油浸变压器油坑容积（引自 [PR-DD-002](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md) §5 油坑容积校算）

按 GB 50053 §6.1.3，油浸变压器单台油量 >1000kg 须设油坑，容积≥20% 油量+上层油量 60°C 膨胀量。

SCB12-1600kVA 单台注油量 $m_{oil}$=1100kg，密度 $\rho$=0.85kg/L：

$$V_{oil} = m_{oil}/\rho = 1100/0.85 = 1294\ \text{L} = 1.294\ \text{m}^3$$

$$V_{pit,min} = 0.20\times V_{oil} + V_{exp} = 0.20\times 1.294 + 0.04\times 1.294 = 0.31\ \text{m}^3$$

考虑安全裕度（地下水位高、土建施工误差）取 1.5 倍：

$$V_{pit} = 1.5\times V_{pit,min} = 0.47\ \text{m}^3$$

**校验**：原设计油坑 20% 油量未加膨胀量及安全裕度，应增至 0.47m³。地下水位 -1.5m，须做**油水分离+排水明沟+事故油池**（GB 50053 §6.1.5）。

### 4.3 变压器室通风热平衡（引自 [PR-DD-002](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md) §6 通风校算）

按 GB 50019 §6.2，变压器室须按热平衡计算通风量：

$$L = \frac{Q}{c\cdot\rho_a\cdot\Delta T}$$

| 符号 | 含义 | 取值 | 单位 |
|---|---|---|---|
| $Q$ | 变压器总损耗（空载+负载） | 14.5+12.4=26.9 | kW |
| $c$ | 空气比热 | 1.01 | kJ/(kg·K) |
| $\rho_a$ | 空气密度 | 1.2 | kg/m³ |
| $\Delta T$ | 进出风温差（GB 50019 取 ≤15K） | 15 | K |

$$L = \frac{26.9\times3600}{1.01\times1.2\times15} = \frac{96840}{18.18} = 5327\ \text{m}^3/\text{h}$$

所需自然通风面积（按 $v=1$m/s 风速）：

$$A_{vent} = \frac{L}{3600\times v} = \frac{5327}{3600\times1} = 1.48\ \text{m}^2$$

**校验**：原设计通风面积 0.5m² < 1.48m²，**通风量不足 35%**，夏季变压器室温度可达 50°C 以上，**须增设机械排风**（轴流风机 3000m³/h×2 台）或增大通风面积至 1.5m²。

### 4.4 爆炸危险区域电气设备选型（引自 [PR-DD-001](../30-practice/PR-DD-001-lv-breaker-selection.md) §7 防爆区域选型表）

园区内 1 区、2 区爆炸危险环境电气设备防爆选型（GB 50058 §3）：

| 区域 | 设备 | 防爆形式 | 防爆等级 | 温度组别 |
|---|---|---|---|---|
| 1 区（氢化车间） | 电机、开关、灯具 | 隔爆型 d | Ex d IIB T4 | T4 |
| 1 区 | 接线盒 | 增安型 e | Ex e IIB T4 | T4 |
| 2 区（精馏车间） | 电机 | 增安型 e 或隔爆 d | Ex e IIB T3 | T3 |
| 2 区 | 灯具 | 隔爆型 d | Ex d IIB T3 | T3 |
| 变配电所 | — | **普通型**（按 GB 50058 §3.2 变配电所与爆炸危险区域间距≥30m 或实体墙隔离） | — | — |

**校验**：变配电所与氢化车间（1 区）实测间距 22m，**< 30m，且无实体防火墙**，按 GB 50058 §3.2 须：

- 增设 4h 耐火极限实体防火墙，或
- 变配电所电气设备升级为防爆型，或
- 变配电所移位至距 1 区 ≥30m

### 4.5 应急电源（柴发）容量校验（引自 [CALC-DG-001](../40-calc/CALC-DG-001-diesel-generator-capacity.md) §3 容量计算）

按 GB 50052 §3.0.9，一级负荷应配双重电源。原设计 10kV 双路引自同一开闭所**不满足双重电源独立性**，须配应急柴发。

柴发容量（消防+保安负荷）：

| 负荷组 | 容量 | 启动方式 | 容量计入 |
|---|---|---|---|
| 一级负荷（装置1氢化） | 850 kW | 变频 | 850 kW |
| 应急照明 | 25 kW | — | 25 kW |
| 消防泵 | 110 kW | 变频 | 110 kW |
| 通风排烟风机 | 75 kW | 直接启动 | 75×1.2=90 kW |
| 柴发辅机自用电 | — | — | 25 kW |
| **合计** | — | — | **1100 kW** |

考虑 1.2 倍裕度：

$$S_{DG} = 1.2\times\frac{1100}{0.85} = 1553\ \text{kVA}$$

选 1×1600kW 柴发，启动时间 ≤15s（满足氢化车间工艺允许中断时间 30s）。

### 4.6 电缆桥架与建筑预留校核

原设计 0.4kV 主馈出电缆 12 路，桥架 600×150mm 单层：

| 项目 | 计算 | 实际 |
|---|---|---|
| 电缆总截面 | 12×4×185mm²=8880mm² | — |
| 桥架填充率 | 8880/60000=14.8%（<40% GB 50217 §5.3） | 14.8% ✓ |
| 与暖通风管碰撞 | 桥架标高 2.5m，风管 2.6m | **碰撞** |
| 转弯半径 | 4×185mm² 电缆转弯半径 ≥6d=360mm，桥架允许 250mm | **不足** |

**整改**：桥架改为双层 800×150mm，标高降至 2.8m 避让风管，转弯处加大半径至 400mm。

## 5. 审查意见（跨专业接口清单）

| 序号 | 跨专业接口 | 不符条款 | 后果 | 整改 |
|---|---|---|---|---|
| 1 | 总图-电气：与 1 区距离 | GB 50058 §3.2 | 防爆距离不足 | 移位或设防火墙 |
| 2 | 结构-电气：油坑容积 | GB 50053 §6.1.3 | 油坑不足 | 增至 0.47m³+事故油池 |
| 3 | 暖通-电气：通风面积 | GB 50019 §6.2 | 变压器超温 | 加机械排风 3000m³/h×2 |
| 4 | 建筑-电气：电缆桥架与风管碰撞 | GB 50217 §5.3 | 施工无法实施 | 桥架双层+标高调整 |
| 5 | 消防-电气：防火分区 | GB 50016 §5.2 | 油浸变压器室未单分 | 单独划分+耐火极限 2.0h 隔墙 |
| 6 | 消防-电气：火灾探测 | GB 50116 §5 | 变压器室未设感温 | 加缆式感温+联动排烟 |
| 7 | 工艺-电气：柴发容量 | GB 50052 §3.0.9 | 双重电源不独立 | 加 1×1600kW 柴发 |
| 8 | 结构-电气：变压器基础荷载 | GB 50303 §3 | 楼面荷载不足 | 由 4kN/m² 升至 8kN/m² |

## 6. 整改（接口边界定义）

### 6.1 电气提资单（七接口）

| 序号 | 接口 | 提资对象 | 提资内容 |
|---|---|---|---|
| 1 | 所址 | 总图专业 | 距 1 区 ≥30m 或防火墙，进出线方向 |
| 2 | 设备布置 | 建筑专业 | 变压器室尺寸 ≥6×4m，操作走廊 ≥1.2m |
| 3 | 油坑 | 结构专业 | 油坑容积 ≥0.47m³，事故油池 ≥2m³ |
| 4 | 通风 | 暖通专业 | 自然通风面积 1.5m²，机械排风 3000m³/h×2 |
| 5 | 防火 | 消防专业 | 变压器室独立防火分区，2.0h 隔墙，感温探测 |
| 6 | 电缆 | 建筑+结构 | 桥架双层 800×150，预留孔洞 1.0×0.5m×6 处 |
| 7 | 荷载 | 结构专业 | 变压器基础 8kN/m²，开关柜 4kN/m² |

### 6.2 防爆区域电气特殊要求

- 变配电所与 1 区之间设 4h 耐火极限实体墙（高度≥变配电所屋顶）
- 变配电所进出线电缆穿越防火墙处做防火封堵（GB 50217 §5.7）
- 变配电所通风进风口设 1 区背向，距 1 区 ≥15m

### 6.3 消防联动方案

- 变压器室缆式感温探测器（响应温度 80°C）联动机械排风关闭+防火阀关闭
- 10kV 进线柜、0.4kV 主进线柜设烟感探测
- 消防联动切除非消防电源（除柴发自启动回路外）
- 应急照明集中电源 0.5h（GB 51309 §3.2）

## 7. 经验教训

- [ ] **变配电所设计须由电气专业主导定义七接口提资单**（总图-结构-暖通-消防-建筑），在总图阶段就介入，不得等待其他专业发问
- [ ] 油浸变压器油坑容积须**按 20% 油量+膨胀量+安全裕度**计算（GB 50053 §6.1.3），高地下水位场地还须加事故油池
- [ ] 变压器室通风须按**热平衡计算通风量**（GB 50019 §6.2），自然通风不足时机械排风，不得仅凭经验
- [ ] 油浸变压器室**必须独立防火分区**（GB 50016 §5.2），与其他建筑贴邻须满足耐火极限+防火墙
- [ ] 变配电所与爆炸危险区域**间距不足 30m 须设防火墙**（GB 50058 §3.2），变配电所内部不得有防爆区域电气设备
- [ ] 10kV 双路引自同一开闭所**不满足双重电源独立性**（GB 50052 §3.0.9），须配应急柴发
- [ ] 电缆桥架与暖通风管、消防水管**标高须在初步设计阶段就做 BIM 碰撞检测**，避免施工阶段返工

## 8. 关联条目

- 上游：[PR-DD-002 10/0.4kV 变配电所布置与设备选型](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（油坑/通风/防火分区设计要点）、[PR-DD-001 低压断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)（防爆区域电气选型）
- 下游：[CALC-LD-001 需要系数法负荷计算](../40-calc/CALC-LD-001-demand-factor-method.md)（变压器容量校验）、[CALC-DG-001 柴油发电机容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（应急电源）、[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md)（接地系统）
- 平行：[CASE-008 A级数据中心 2N 多专业协同](CASE-008-composite-data-center.md)（跨专业接口管理）、[CASE-015 变电所位置不当](CASE-015-review-substation-location-voltage.md)（所址-总图接口）、[CASE-013 光储充微电网协同设计](CASE-013-composite-pv-es-eva-microgrid.md)（源-网-荷-储接口）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（综合设计脱敏复盘） | 知识库 |
