---
id: CASE-019
title: 校审驳回：电缆敷设跨越防火分区未做防火封堵
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [设计, 施工, 验收]
standards:
  - { code: GB 50016-2014(2018年版), clause: "10.1", note: "建筑设计防火规范：消防用电设备供电、电缆防火封堵与耐火等级" }
  - { code: GB 51348-2019, clause: "13.5", note: "民用建筑电气设计标准：电气竖井布线、桥架敷设、防火封堵" }
  - { code: GB 50217-2018, clause: "第7章", note: "电力工程电缆设计标准：电缆敷设防火与阻燃" }
  - { code: GB 51309-2018, clause: "第3章", note: "消防应急照明和疏散指示系统技术标准：消防供电电缆选型" }
  - { code: GB/T 19216.21-2017, clause: "", note: "在火焰条件下电缆或光缆的线路完整性试验方法（idt IEC 60331-21）" }
  - { code: GB 55037-2022, clause: "电气章节", note: "建筑防火通用规范（全文强制）：消防供电与电缆耐火等级" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：电缆敷设跨越防火分区未做防火封堵

## 1. 摘要

本案例复盘某 28 层综合楼（一类高层公共建筑）电缆敷设设计校审驳回项：设计将 0.4kV 主馈电缆沿强弱电合用竖井自变电所敷设至屋顶设备层，跨越 4 个防火分区，穿楼板/防火墙处桥架内未做防火封堵，消防电缆与普通电缆同桥架敷设，消防回路未选用耐火电缆，被审查以"违反 GB 50016 §10.1、GB 51348 §13.5、GB 55037 强制条款"驳回。教训：**电缆敷设是电气-建筑防火专业的交界面，跨防火分区必须做防火封堵（满足 GB 50016 §10.1 耐火极限 ≥1.0h），消防电缆须独立桥架或同桥架隔板分隔+耐火型电缆，电气专业须在施工图阶段就提交桥架穿墙封堵提资单——遗漏封堵是高层建筑火灾蔓延的最大隐患。**

## 2. 背景

某 28 层综合楼（建筑高度 98m，一类高层公共建筑），地下 2 层、地上 28 层。地下 2 层设 10/0.4kV 变电所（2×1600kVA），地上塔楼供办公（5~20 层）与酒店（21~28 层），按 GB 50016 §5.3 划分防火分区：

- 地下 2 层：1 个防火分区（变电所+车库）
- 地下 1 层：2 个防火分区（设备用房+车库）
- 1~4 层裙房：每层 1 个防火分区（商业）
- 5~20 层办公：每 2 层 1 个防火分区（共 8 个）
- 21~28 层酒店：每 2 层 1 个防火分区（共 4 个）
- **合计跨防火分区 16 个**

电气竖井：强弱电合用竖井（违反 GB 51348 §13.5.1），尺寸 2.5×1.2m，每层设 0.5h 耐火楼板。电缆由变电所引出后沿竖井向上敷设至屋顶设备层。

校审意见原文摘要（脱敏）：

> "电气竖井电缆敷设违反 GB 50016 §10.1、GB 51348 §13.5、GB 55037 强制条款：①强弱电合用竖井未做物理分隔；②桥架穿越每层楼板/防火墙处未做防火封堵；③消防电缆（消防泵、应急照明、消防电梯）与普通电缆同桥架敷设未做隔板分隔；④消防回路电缆选 NH-YJV 耐火型但未标注线路完整性等级。请整改。"

## 3. 方案

### 3.1 原设计要点

| 项目 | 原设计 |
|---|---|
| 电气竖井 | 强弱电合用，2.5×1.2m |
| 桥架 | 单层 400×150mm，全程统一 |
| 防火封堵 | 桥架穿楼板处填普通水泥砂浆（无检测报告） |
| 消防电缆 | NH-YJV-0.6/1kV（耐火型，未标完整性等级） |
| 普通电缆 | ZR-YJV-0.6/1kV（阻燃型） |
| 桥架分隔 | 无隔板，消防与普通电缆同桥架 |
| 路径长度 | 变电所至屋顶 96m（跨 16 防火分区） |

### 3.2 防火分区与电缆路径

```
变电所（地下2层）─→竖井（跨地下1层2分区）─→1层裙房分区
                                              ↓
                                         办公（5~20层8分区）
                                              ↓
                                         酒店（21~28层4分区）
                                              ↓
                                         屋顶设备层（消防泵/电梯机房）
```

## 4. 计算

### 4.1 桥架穿楼板处防火封堵耐火极限校验（引自 GB 50016 §10.1 + GB 51348 §13.5）

按 GB 50016 §10.1.7，电缆桥架穿越防火分区处的封堵应**与所在防火分隔构件相同耐火极限**：

| 防火分隔构件 | GB 50016 耐火极限要求 | 原设计封堵材料 | 实测耐火极限 | 是否达标 |
|---|---|---|---|---|
| 楼板（一类高层） | 1.5h | 水泥砂浆 | 0.7h | ✗ |
| 防火墙（一类高层） | 3.0h | 水泥砂浆 | 0.7h | ✗ |
| 竖井检查门 | 1.0h（丙级防火门） | 普通木门 | 0.3h | ✗ |
| 桥架穿墙处 | 同防火墙 3.0h | 普通堵料 | 0.7h | ✗ |

**校验**：所有封堵点耐火极限均不达标，须改用：

| 部位 | 整改封堵材料 | 耐火极限 |
|---|---|---|
| 楼板穿桥架 | 防火封堵板材+膨胀型防火堵料（柔性） | 2.0h ✓ |
| 防火墙穿桥架 | 防火封堵板材+膨胀型防火堵料+耐火隔板 | 3.0h ✓ |
| 竖井检查门 | 丙级防火门（1.0h 耐火） | 1.0h ✓ |
| 桥架内部分隔 | 1.0h 耐火隔板（消防/普通电缆分隔） | 1.0h ✓ |

### 4.2 消防电缆线路完整性校验（引自 GB/T 19216.21 + GB 51309 §3）

消防用电设备须在火灾期间持续供电，电缆须通过 GB/T 19216.21 线路完整性试验。原设计 NH-YJV 仅为"耐火电缆"统称，未标注 F1/F2 等级：

| 消防设备 | 持续供电时间要求（GB 51309 §3.2） | 原选电缆 | 线路完整性等级 | 是否达标 |
|---|---|---|---|---|
| 消防泵（屋顶） | ≥3.0h | NH-YJV | 默认 F2（90min） | ✗ |
| 应急照明 | ≥0.5h（一般）/≥1.0h（高层） | NH-YJV | F2 | ✗（高层应≥1.0h） |
| 消防电梯 | ≥8.0h（GB 50016 §10.1） | NH-YJV | F2 | ✗（应≥F1） |
| 火灾报警 | ≥3.0h | NH-RVS | 默认 F2 | ✗ |

**校验**：消防电梯供电电缆应选 **WDZN-YJY F1 级**（线路完整性 ≥180min，对应 GB/T 19216.21-2017 表 1）；消防泵电缆应选 **WDZN-YJY F2 级**（≥90min）；应急照明电缆应选 **WDZN-YJY F2 级**（≥90min）。

### 4.3 强弱电合用竖井校验（引自 GB 51348 §13.5.1）

GB 51348 §13.5.1 规定电气竖井宜独立设置，强弱电合用竖井时须满足：

| 项目 | GB 51348 要求 | 原设计 | 是否达标 |
|---|---|---|---|
| 强弱电物理分隔 | 设金属隔板分隔 | 无 | ✗ |
| 强电桥架与弱电桥架间距 | ≥300mm | 100mm | ✗ |
| 竖井尺寸（强电） | 满足设备布置+检修通道 ≥0.8m | 0.6m | ✗ |
| 竖井门 | 丙级防火门 | 普通门 | ✗ |
| 竖井内消防 | 设感烟探测器+机械排风 | 无 | ✗ |

**整改**：强弱电竖井分设（强电竖井 1.5×1.2m，弱电竖井 1.0×1.0m），或同竖井内加 1.0h 耐火金属隔板，间距 ≥300mm，门改丙级防火门，竖井内加烟感+排风。

### 4.4 消防电缆与普通电缆同桥架敷设校验

GB 51348 §13.5.5 要求消防电缆与非消防电缆同桥架敷设时须隔板分隔：

| 工况 | 整改方案 | 耐火等级 |
|---|---|---|
| 消防电缆与普通电缆同桥架 | 桥架内设 1.0h 耐火金属隔板分隔 | 1.0h ✓ |
| 或独立消防电缆桥架 | 设专用 NH 桥架（喷涂防火涂料） | 1.0h ✓ |

经济性对比：

| 方案 | 投资（万元） | 维护便利 | 推荐度 |
|---|---|---|---|
| 隔板分隔 | 8.5 | 一般 | ★★★（推荐） |
| 独立消防桥架 | 18.0 | 高 | ★★ |

**决策**：选用桥架内 1.0h 耐火金属隔板分隔方案（成本低、改造易）。

### 4.5 消防回路保护电器选型校验（引自 [PR-DD-001](../30-practice/PR-DD-001-lv-breaker-selection.md) §6 消防回路）

GB 50016 §10.1.10 要求消防用电设备配电线路应设**过载报警但不跳闸**功能：

| 消防设备 | 原设计保护电器 | 整改后 |
|---|---|---|
| 消防泵（75kW） | MCCB 热脱扣跳闸 | **ACB/带报警的热继电器**（过载仅报警不跳） |
| 消防电梯（30kW） | MCCB 普通型 | **MCCB 仅短路脱扣，过载报警不跳** |
| 应急照明 | MCB + RCD | **MCB 仅短路，过载报警**（RCD 须带报警不跳，GB 51309 §3.3） |

## 5. 审查意见

| 序号 | 不符条款 | 后果 | 整改 |
|---|---|---|---|
| 1 | GB 51348 §13.5.1 强弱电合用竖井 | 强电干扰弱电系统、火灾蔓延 | 强弱电竖井分设或加 1.0h 隔板 |
| 2 | GB 50016 §10.1.7 防火封堵不足 | 火灾沿桥架跨分区蔓延 | 桥架穿楼板/墙用耐火封堵 |
| 3 | GB 51348 §13.5.5 消防/普通电缆同桥架 | 火灾时普通电缆损毁影响消防 | 加 1.0h 耐火金属隔板 |
| 4 | GB 55037 消防电缆完整性等级不足 | 消防设备火灾中失电 | 选 F1/F2 级耐火电缆 |
| 5 | GB 50016 §10.1.10 消防回路过载跳闸 | 火灾时消防设备误跳 | 过载报警不跳闸 |
| 6 | GB 50116 竖井未设烟感 | 火灾滞后发现 | 竖井加缆式烟感+排风 |

## 6. 整改

### 6.1 电缆敷设路径整改

1. **强弱电竖井分设**：强电竖井 1.5×1.2m，弱电竖井 1.0×1.0m，分别设丙级防火门
2. **桥架穿楼板处封堵**：每层楼板处用防火封堵板材+膨胀型防火堵料，耐火极限 2.0h
3. **桥架穿防火墙处封堵**：用防火封堵板材+膨胀型防火堵料+耐火隔板，耐火极限 3.0h
4. **消防电缆独立分隔**：强电竖井内消防桥架与普通桥架间设 1.0h 耐火金属隔板

### 6.2 消防电缆选型整改

| 设备 | 原选 | 整改选型 | 完整性等级 |
|---|---|---|---|
| 消防泵 | NH-YJV-0.6/1 3×95+1×50 | **WDZN-YJY-0.6/1 3×95+1×50 F2** | 90min ✓ |
| 消防电梯 | NH-YJV-0.6/1 4×35 | **WDZN-YJY-0.6/1 4×35 F1** | 180min ✓ |
| 应急照明 | NH-YJV-0.6/1 4×16 | **WDZN-YJY-0.6/1 4×16 F2** | 90min ✓ |
| 火灾报警 | NH-RVS-2×1.5 | **WDZN-RYJS-2×1.5 F2** | 90min ✓ |

### 6.3 消防回路保护电器整改

- 消防泵：ACB 带热脱扣器，过载仅报警不跳闸（GB 50016 §10.1.10）
- 消防电梯：MCCB 仅短路脱扣，过载通过电流互感器+报警回路
- 应急照明：MCB 仅短路，RCD 改为报警不跳（GB 51309 §3.3）

### 6.4 竖井消防整改

- 竖井内每 2~3 层设缆式感温探测器（GB 50116 §5.4）
- 竖井顶部设机械排风（事故排风 12 次/h）
- 竖井门改丙级防火门（1.0h 耐火）

## 7. 经验教训

- [ ] **强弱电竖井不得合用**（GB 51348 §13.5.1），合用须 1.0h 物理分隔+≥300mm 间距，独立竖井优先
- [ ] **电缆桥架穿越防火分区必须做防火封堵**（GB 50016 §10.1.7），耐火极限与所在防火分隔构件相同（楼板 1.5h、防火墙 3.0h）
- [ ] **消防电缆与普通电缆同桥架须隔板分隔**（GB 51348 §13.5.5），隔板耐火极限 1.0h
- [ ] **消防电缆须标注线路完整性等级**（GB/T 19216.21），消防电梯 ≥F1（180min）、消防泵/应急照明 ≥F2（90min），不能仅写"NH"
- [ ] **消防回路保护电器过载仅报警不跳闸**（GB 50016 §10.1.10），RCD 也须报警不跳（GB 51309 §3.3）
- [ ] **竖井内须设缆式感温探测+机械排风**（GB 50116 §5.4），竖井门改丙级防火门
- [ ] **电气专业须在施工图阶段提交桥架穿墙封堵提资单**给建筑/消防/结构专业，封堵点位置、数量、耐火等级明确标注，避免遗漏

## 8. 关联条目

- 上游：[PR-DD-001 低压断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)（消防回路过载报警不跳）、[PR-DD-002 10/0.4kV 变配电所布置](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)（电缆桥架路径规划）
- 下游：[CALC-CD-001 电缆载流量计算与校正](../40-calc/CALC-CD-001-cable-ampacity-correction.md)（电缆截面选型）、[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)（应急照明集中电源）、[CALC-BT-002 UPS蓄电池](../40-calc/CALC-BT-002-ups-battery-autonomy.md)（消防设备不间断供电）
- 平行：[CASE-002 应急照明双电源未设蓄电池](CASE-002-review-emergency-lighting.md)（消防回路设计）、[CASE-006 电缆接头火灾](CASE-006-accident-cable-joint-fire.md)（电缆火灾复盘）、[CASE-010 PE线截面校审](CASE-010-review-pe-conductor-size.md)（低压柜校审典型）、[CASE-018 工业变电所多专业协同](CASE-018-composite-industrial-substation.md)（电缆-建筑接口管理）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（校审通报脱敏复盘） | 知识库 |
