---
id: CASE-022
title: 2021供配电真题拆解：短路电流计算与继电保护整定
domain: CASE
subdomain: EX
case_type: exam
year_source: 2021
desensitized: true
voltage_levels: [MV, HV]
lifecycle: [设计]
standards:
  - { code: GB/T 15544.1-2013, clause: "全文", note: "三相交流系统短路电流计算（idt IEC 60909-0），c系数 MV/HV=1.10/1.00" }
  - { code: DL/T 5222-2021, clause: "第6章", note: "导体和电器选择设计规程：3kV~1000kV 设备开断/耐受电流校验" }
  - { code: GB/T 14285-2023, clause: "第5章", note: "继电保护和安全自动装置技术规程：变压器主保护配置与最小灵敏度" }
  - { code: GB 50062-2008, clause: "第3章", note: "电力装置的继电保护和自动装置设计规范" }
  - { code: GB 50060-2008, clause: "第6章", note: "高压配电装置设计规范：短路电流校验要求" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 2021供配电真题拆解：短路电流计算与继电保护整定

## 1. 摘要

本案例拆解 2021 年注册电气工程师（供配电）执业资格考试"35kV 变压器短路电流计算与差动保护整定"高频题型。某 35/10kV 变电所主变 SZ11-16000kVA，$u_k$=8%，35kV 侧系统短路容量 500MVA，考四问：35kV 母线三相短路电流、10kV 母线三相短路电流、10kV 侧馈线过流保护整定与灵敏度校验、变压器差动保护最小灵敏度校验。教训：**短路计算须按"系统→变压器→故障点"逐级阻抗串联法，c 系数 MV 取 1.10（最大）、1.00（最小）；保护整定与灵敏度校验分别用最大与最小短路电流——最大值用于开断/热稳定校验，最小值用于灵敏度校验，两者不能混用。**

## 2. 背景

### 2.1 真题题面摘要（2021 供配电，节选）

某 35/10kV 终端变电所，主变压器 SZ11-16000kVA，35±3×2.5%/10.5kV，Dyn11，$u_k$=8%。35kV 侧采用线路-变压器组接线，10kV 侧单母线分段。系统参数：
- 35kV 侧最大运行方式短路容量 $S_{s,max}$=500MVA
- 35kV 侧最小运行方式短路容量 $S_{s,min}$=350MVA
- 10kV 侧馈线最长 8km（架空线 LGJ-185，$x_1$=0.4Ω/km）

问题：（1）计算 35kV 母线三相短路电流 $I_{k3,max}''$（最大方式）；（2）计算 10kV 母线三相短路电流 $I_{k3,max}''$、$I_{k3,min}''$；（3）10kV 馈线过流保护整定（$I_{r}$、$I_{sd}$），并校验灵敏度 $K_{sen}^{(2)}$；（4）变压器差动保护整定，校验最小灵敏度。

## 3. 方案（答题要点）

### 3.1 解题链路

```
系统阻抗 → 变压器阻抗 → 故障点总阻抗
  → 三相短路电流（c=1.10 最大、1.00 最小）
  → 开断/热稳定校验（最大）
  → 灵敏度校验（最小两相）
  → 差动保护整定（躲励磁涌流+不平衡电流）
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_{n1}$ | 35kV 侧额定电压 | 35 kV | 系统 |
| $U_{n2}$ | 10kV 侧额定电压 | 10.5 kV | 变压器 |
| $S_T$ | 变压器额定容量 | 16 MVA | 铭牌 |
| $u_k$ | 阻抗电压 | 8% | 铭牌 |
| $S_{s,max}$ | 35kV 最大短路容量 | 500 MVA | 题给 |
| $S_{s,min}$ | 35kV 最小短路容量 | 350 MVA | 题给 |
| $x_1$ | 架空线单位电抗 | 0.4 Ω/km | LGJ-185 |
| $L_{max}$ | 馈线最长长度 | 8 km | 题给 |

## 4. 计算

### 4.1 35kV 母线三相短路电流 $I_{k3,max}''$（引自 [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3.1 等效电压源法）

35kV 侧故障点在母线（变压器不参与），仅系统阻抗：

$$Z_{s,max}=\frac{U_{n1}^2}{S_{s,max}}=\frac{35^2}{500}=\frac{1225}{500}=2.45\ \Omega$$

$$I_{k3,max}''=\frac{c\cdot U_{n1}}{\sqrt{3}\cdot Z_{s,max}}=\frac{1.10\times 35}{\sqrt{3}\times 2.45}=\frac{38.5}{4.244}=9.07\ \text{kA}$$

| 符号 | 含义 | 取值 | 单位 |
|---|---|---|---|
| $c$ | 电压系数（MV 最大） | 1.10 | — |
| $U_{n1}$ | 35kV 额定 | 35 | kV |
| $Z_{s,max}$ | 系统最大方式阻抗 | 2.45 | Ω |
| $I_{k3,max}''$ | 35kV 母线三相短路 | **9.07** | kA |

峰值短路电流（引自 [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3.4，$\kappa$=1.8 网络法）：

$$i_p=\kappa\cdot\sqrt{2}\cdot I_k''=1.8\times 1.414\times 9.07=23.1\ \text{kA}$$

### 4.2 10kV 母线三相短路电流

故障点在 10kV 母线，阻抗串联：系统阻抗 + 变压器阻抗。

**变压器阻抗（归算至 35kV 侧）**：

$$Z_T=\frac{u_k\%\cdot U_{n1}^2}{100\cdot S_T}=\frac{8\times 35^2}{100\times 16}=\frac{9800}{1600}=6.125\ \Omega$$

**总阻抗**：

$$Z_{\Sigma,max}=Z_{s,max}+Z_T=2.45+6.125=8.575\ \Omega$$

**10kV 母线短路电流（归算至 10kV 侧）**：

$$I_{k3,max}''=\frac{c\cdot U_{n1}}{\sqrt{3}\cdot Z_{\Sigma,max}}\cdot\frac{U_{n1}}{U_{n2}}=\frac{1.10\times 35}{\sqrt{3}\times 8.575}\times\frac{35}{10.5}$$

$$=\frac{38.5}{14.85}\times 3.333=2.594\times 3.333=8.65\ \text{kA}$$

或直接归算至 10kV 侧：

$$Z_{\Sigma,max,10}=Z_{\Sigma,max}\times\left(\frac{U_{n2}}{U_{n1}}\right)^2=8.575\times\left(\frac{10.5}{35}\right)^2=8.575\times 0.09=0.7718\ \Omega$$

$$I_{k3,max}''=\frac{c\cdot U_{n2}}{\sqrt{3}\cdot Z_{\Sigma,max,10}}=\frac{1.10\times 10.5}{\sqrt{3}\times 0.7718}=\frac{11.55}{1.337}=8.64\ \text{kA}$$

两种算法结果一致：**$I_{k3,max,10}''=8.64$ kA**。

**最小方式**：

$$Z_{s,min}=\frac{U_{n1}^2}{S_{s,min}}=\frac{35^2}{350}=3.5\ \Omega$$

$$Z_{\Sigma,min}=Z_{s,min}+Z_T=3.5+6.125=9.625\ \Omega$$

$$Z_{\Sigma,min,10}=9.625\times 0.09=0.866\ \Omega$$

$$I_{k3,min,10}''=\frac{c_{min}\cdot U_{n2}}{\sqrt{3}\cdot Z_{\Sigma,min,10}}=\frac{1.00\times 10.5}{\sqrt{3}\times 0.866}=\frac{10.5}{1.5}{=}7.00\ \text{kA}$$

| 工况 | 35kV 侧阻抗 | 总阻抗（归 10kV） | c 系数 | $I_{k3,10}''$ |
|---|---|---|---|---|
| 最大方式 | 2.45 Ω | 0.772 Ω | 1.10 | **8.64 kA** |
| 最小方式 | 3.50 Ω | 0.866 Ω | 1.00 | **7.00 kA** |

### 4.3 10kV 馈线过流保护整定（引自 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) §3 三段整定 + [PR-PE-001](../30-practice/PR-PE-001-relay-protection-config.md) §4 高压馈线）

设馈线负荷电流 $I_r$=200A（按 16000kVA 变压器分两段母线各供 8 回 10kV 馈线，每回约 1000kVA）：

**长延时（过载）整定**：

$$I_{op,r}=K_{rel}\cdot K_{ss}\cdot I_r=1.2\times 1.5\times 200=360\ \text{A}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $K_{rel}$ | 可靠系数 | 1.2 | DL/T 5222 §6 |
| $K_{ss}$ | 电机自启动系数 | 1.5（含大型电机） | 经验 |
| $I_r$ | 馈线计算电流 | 200 A | 题给 |

**短延时（限时速断）整定**：按躲线路末端三相短路：

$$I_{op,sd}=K_{rel}\cdot I_{k3,end}''$$

线路末端三相短路（最大方式）：

$$Z_{line}=x_1\cdot L=0.4\times 8=3.2\ \Omega$$（归算至 10kV 侧即原值）

$$Z_{end}=Z_{\Sigma,max,10}+Z_{line}=0.772+3.2=3.972\ \Omega$$

$$I_{k3,end}''=\frac{c\cdot U_{n2}}{\sqrt{3}\cdot Z_{end}}=\frac{1.10\times 10.5}{\sqrt{3}\times 3.972}=\frac{11.55}{6.882}=1.679\ \text{kA}=1679\ \text{A}$$

$$I_{op,sd}=1.2\times 1679=2015\ \text{A}$$

**灵敏度校验**（最小方式线路末端两相短路，引自 [CALC-PT-001](../40-calc/CALC-PT-001-protection-setting.md) §4 灵敏度）：

$$I_{k2,end,min}''=0.866\times I_{k3,end,min}''$$

$$Z_{end,min}=Z_{\Sigma,min,10}+Z_{line}=0.866+3.2=4.066\ \Omega$$

$$I_{k3,end,min}''=\frac{c_{min}\cdot U_{n2}}{\sqrt{3}\cdot Z_{end,min}}=\frac{1.00\times 10.5}{\sqrt{3}\times 4.066}=\frac{10.5}{7.043}=1.491\ \text{kA}=1491\ \text{A}$$

$$I_{k2,end,min}''=0.866\times 1491=1292\ \text{A}$$

$$K_{sen}^{(2)}=\frac{I_{k2,end,min}''}{I_{op,sd}}=\frac{1292}{2015}=0.64$$

**校验**：$K_{sen}^{(2)}$=0.64 < 1.3（GB/T 14285 §5.5），**灵敏度不满足**，整改方案：

- 方案 A：改用距离保护或纵差保护（高投资，适合重要线路）
- 方案 B：将速断保护改为**限时电流速断 + 过流二段式**，过流段按躲最大负荷整定
- 方案 C：降低 $I_{op,sd}$ 至躲线路 50% 处短路（牺牲速动性）

按 GB/T 14285 §5.5 推荐，**10kV 馈线选用二段式：限时电流速断（灵敏）+ 定限时过流（后备）**：

- 限时电流速断：$I_{op,sec}=1.3\times I_{k2,end,min}''=1.3\times 1292=1680$ A，灵敏度为 1.3 ✓（按灵敏度反推整定）
- 定时限过流：$I_{op,oc}=K_{rel}\cdot K_{ss}\cdot I_r=1.2\times 1.5\times 200=360$ A，时间级差 0.5s

### 4.4 变压器差动保护整定（引自 [PR-PE-001](../30-practice/PR-PE-001-relay-protection-config.md) §6 变压器主保护 + GB/T 14285 §5.5）

变压器差动保护按躲励磁涌流与外部短路不平衡电流整定：

$$I_{op,d}=K_{rel}\cdot\max(I_{unb,inrush}, I_{unb,fault})$$

**励磁涌流躲过**：

$$I_{unb,inrush}=K_{inrush}\cdot I_{n,T}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $K_{inrush}$ | 励磁涌流系数（带二次谐波制动） | 4 |
| $I_{n,T}$ | 变压器额定电流（10kV 侧） | $16000/(\sqrt{3}\times 10.5)=880$ A |

$$I_{unb,inrush}=4\times 880=3520\ \text{A}$$

**外部短路不平衡电流**：

$$I_{unb,fault}=K_{rel}\cdot(K_{er}+K_{st}+K_{tf})\cdot I_{k3,max,10}''$$

| 系数 | 取值 | 含义 |
|---|---|---|
| $K_{er}$ | 0.10 | CT 10% 误差 |
| $K_{st}$ | 0.05 | 变压器变比不匹配 |
| $K_{tf}$ | 0.05 | 暂态非周期分量 |

$$I_{unb,fault}=1.3\times(0.10+0.05+0.05)\times 8640=1.3\times 0.20\times 8640=2246\ \text{A}$$

**整定**：

$$I_{op,d}=K_{rel}\cdot\max(3520, 2246)=1.2\times 3520=4224\ \text{A}$$

按变压器额定电流倍数：

$$I_{op,d}^*=\frac{I_{op,d}}{I_{n,T}}=\frac{4224}{880}=4.8\ \text{倍}$$

**最小灵敏度校验**（10kV 侧最小两相短路）：

$$I_{k2,10,min}''=0.866\times I_{k3,10,min}''=0.866\times 7000=6062\ \text{A}$$

$$K_{sen,d}=\frac{I_{k2,10,min}''}{I_{op,d}}=\frac{6062}{4224}=1.44$$

**校验**：$K_{sen,d}$=1.44 > 1.3（GB/T 14285 §5.5 变压器差动保护最小灵敏度），**满足要求** ✓。

## 5. 审查意见（命题陷阱与高频错误）

| 序号 | 命题陷阱 | 高频错误 | 正确做法 |
|---|---|---|---|
| 1 | c 系数取值不分最大/最小 | 始终用 1.10 校验灵敏度 | 最大校验开断用 1.10，最小校验灵敏度用 1.00 |
| 2 | 阻抗归算错误 | 直接相加 35kV 侧与 10kV 侧阻抗 | 须按变比平方归算至同一电压等级 |
| 3 | 变压器额定电流用错 | $I_n=S_n/(\sqrt3 U_n)$ 误用 35kV 代 10kV | 差动保护用各侧 CT 一次额定，分别算 |
| 4 | 灵敏度校验用最大短路电流 | $K_{sen}=I_{k3,max}/I_{op}$ 得 4.7（虚高） | 用最小方式两相短路 $I_{k2,min}=0.866I_{k3,min}$ |
| 5 | 不平衡电流漏算暂态系数 | $K_{tf}$=0 漏算 | $K_{tf}$=0.05~0.10，外部短路必算 |
| 6 | 限时电流速断不按灵敏度反推 | 整定后 $K_{sen}$ < 1.3 仍用 | 按 $I_{op}=1.3I_{k2,min}$ 反推整定 |
| 7 | 励磁涌流系数不分有无谐波制动 | $K_{inrush}$=8（无制动）用于带制动差动 | 带二次谐波制动取 4 |

## 6. 整改（典型解题规范）

### 6.1 解题规范

- 第（1）（2）问分最大/最小两种工况，c 系数分别取 1.10/1.00
- 第（3）问保护整定用最大方式躲线路末端，灵敏度校验用最小方式两相短路
- 第（4）问差动保护整定取躲励磁涌流与不平衡电流的大者，最小灵敏度按 1.3 校验

### 6.2 答题模板

```
35kV 母线：$I_{k3,max}''=\frac{1.10\times 35}{\sqrt3\times 2.45}=9.07$kA
10kV 母线最大：$Z_{\Sigma,max}=2.45+6.125=8.575$Ω，归算 10kV=0.772Ω，$I_{k3,max}''=8.64$kA
10kV 母线最小：$Z_{\Sigma,min}=3.5+6.125=9.625$Ω，归算 10kV=0.866Ω，$I_{k3,min}''=7.00$kA
馈线过流整定：$I_{op,r}=1.2\times1.5\times200=360$A，$I_{op,sd}=1.2\times1679=2015$A，$K_{sen}=1292/2015=0.64$<1.3 ✗
馈线方案：限时电流速断按灵敏度反推 $I_{op,sec}=1.3\times1292=1680$A，$K_{sen}=1.3$ ✓
差动整定：$I_{op,d}=1.2\times\max(4\times880, 1.3\times0.2\times8640)=1.2\times3520=4224$A，4.8 倍
差动灵敏度：$K_{sen,d}=0.866\times7000/4224=1.44$>1.3 ✓
```

## 7. 经验教训

- [ ] **c 系数取值要分清最大/最小工况**：MV/HV 最大 1.10（校验开断/热稳定），最小 1.00（校验灵敏度）
- [ ] **阻抗归算必须按变比平方**（$Z'=Z\cdot (U_2/U_1)^2$），不得直接相加不同电压等级阻抗
- [ ] **灵敏度校验用最小运行方式 + 两相短路**（$I_{k2,min}=0.866I_{k3,min}$），用最大方式校验是高频错误
- [ ] 变压器差动保护整定须**躲励磁涌流与外部短路不平衡电流的大者**，励磁涌流系数带谐波制动取 4、无制动取 8
- [ ] 10kV 馈线**限时电流速断灵敏度不足时按灵敏度反推整定值**（$I_{op}=1.3 I_{k2,min}$），不强行用过流段
- [ ] GB/T 14285 §5.5 变压器差动保护最小灵敏度 1.3，10kV 馈线限时电流速断灵敏度 1.3，定限时过流 1.2

## 8. 关联条目

- 上游：[TH-011 同步机次暂态电抗](../10-theory/TH-011-synchronous-machine-subtransient-reactance.md)（近端短路发电机贡献）、[TH-003 对称分量法](../10-theory/TH-003-symmetrical-components.md)（两相短路 = 0.866 倍三相）、[TH-012 保护四性](../10-theory/TH-012-protection-four-properties.md)（可靠性/选择性/灵敏性/速动性）
- 下游：[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（IEC 60909 等效电压源法）、[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md)（三段整定+灵敏度校验）、[PR-PE-001 继电保护整定](../30-practice/PR-PE-001-relay-protection-config.md)（变压器主保护配置）
- 平行：[CASE-007 避雷针接地真题](CASE-007-exam-lightning-grounding.md)（IEEE 80 系数法）、[CASE-017 2020电机启动压降真题](CASE-017-exam-motor-starting-voltage-drop.md)（短路容量法）、[CASE-020 油浸变压器短路起火](CASE-020-accident-oil-transformer-fire.md)（差动+瓦斯保护配合）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（2021供配电真题拆解） | 知识库 |
