---
id: CASE-024
title: 校审驳回：防雷接地电阻不达标与SPD配合不当
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50057-2010, clause: "第3、4、5章", note: "建筑物防雷设计规范：分类、接闪器、接地装置与 SPD 选择" }
  - { code: GB/T 21413-2015, clause: "第6章", note: "雷电防护 第3部分：建筑物的物理损坏和人身伤害（idt IEC 62305-3）" }
  - { code: GB/T 21414-2015, clause: "第7章", note: "雷电防护 第4部分：建筑物内电气和电子系统（idt IEC 62305-4），SPD 能量配合" }
  - { code: GB/T 50065-2011, clause: "第4章", note: "交流电气装置接地设计：共用接地装置与单独接地要求" }
  - { code: GB 50343-2012, clause: "全文", note: "建筑物电子信息系统雷电防护分级：SPD 分级布置" }
  - { code: GB 51348-2019, clause: "11.9", note: "民用建筑电气设计标准：SPD 选择与接线" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：防雷接地电阻不达标与SPD配合不当

## 1. 摘要

本案例复盘某省级数据中心（一类防雷建筑物）防雷接地与 SPD 设计校审驳回项：设计采用独立防雷接地与电气设备接地分别设置（违反 GB/T 50065 §4.2 共用接地强制要求），防雷接地电阻实测 12Ω（超一类防雷 5Ω 限值），SPD 配置仅设一级 T2（10/350μs） 8/20μs 混用，SPD 之间无能量配合，被审查以"违反 GB 50057 §5、GB/T 21414 §7、GB/T 50065 §4.2、GB 50343"驳回。教训：**现代建筑物必须采用共用接地系统（GB/T 50065 §4.2 强制），防雷接地、电气设备接地、电子信息设备接地三网合一；SPD 须按 GB/T 21414 §7 三级（LPZ0→LPZ1→LPZ2）能量配合布置，级间须满足 10m 距离或加装解耦器——独立接地与单一 SPD 是数据中心防雷最常见的系统性错误。**

## 2. 背景

某省级数据中心（建筑高度 24m，建筑面积 8000m²，主机房 1000m²，按 GB 50174 A 级机房设计），所在地年雷暴日 $T_d$=60，按 GB 50057 §3.1 计算年预计雷击次数 $N$=0.32 次/a > 0.05，定为**第一类防雷建筑物**。

原设计：
- 防雷接地：独立人工接地极，沿建筑外围一圈，接地电阻实测 12Ω
- 电气设备接地：与防雷接地分开，单独接地极，接地电阻 4Ω
- 电子信息设备接地：单独接地，接地电阻 1Ω
- SPD：低压主进线柜设一级 T1+T2 复合型 SPD（$I_{imp}$=12.5kA，10/350μs+8/20μs 混用），机房配电箱设一级 T2（$I_n$=20kA，8/20μs）
- SPD 级间：无解耦，距离 60m

校审意见原文摘要（脱敏）：

> "防雷接地与电气设备接地分别设置违反 GB/T 50065 §4.2 强制条款，SPD 选择与配合违反 GB/T 21414-2015（IEC 62305-4）§7 能量配合要求：①SPD 混用 10/350μs 与 8/20μs 试验波形无能量配合；②级间距离 60m 无解耦；③电子信息设备接地独立设置与防雷接地之间存在地电位反击风险。请整改。"

## 3. 方案

### 3.1 原设计要点

| 项目 | 原设计 |
|---|---|
| 防雷分类 | 第一类（GB 50057 §3.1） |
| 防雷接地 | 独立人工接地极，沿建筑外围一圈 |
| 防雷接地电阻 | 实测 12 Ω |
| 电气设备接地 | 独立接地，4 Ω |
| 电子信息接地 | 独立接地，1 Ω |
| SPD 一级 | 主进线柜 T1+T2 复合型（$I_{imp}$=12.5kA） |
| SPD 二级 | 机房配电箱 T2（$I_n$=20kA） |
| 级间距离 | 60m |
| SPD 之间解耦 | 无 |
| 等电位连接 | M 型（机房）+ 局部 S 型（控制室） |

### 3.2 接地系统拓扑

```
[防雷接地 12Ω]    [电气设备接地 4Ω]    [电子信息接地 1Ω]
       │                  │                    │
       └─ 独立 ───────── 独立 ────────────── 独立
                                                          ↑
                                            地电位反击风险（雷击时电位差）
```

## 4. 计算

### 4.1 防雷接地电阻校验（引自 GB 50057 §5 + [PR-GR-001](../30-practice/PR-GR-001-lightning-protection-design.md) §5 接地）

GB 50057 §5.1 一类防雷建筑物接地电阻 ≤5Ω（第一类）：

| 项 | GB 50057 要求 | 原设计 | 是否达标 |
|---|---|---|---|
| 接地电阻 | ≤5 Ω | 实测 12 Ω | ✗ |
| 接地装置型式 | 独立接地的工频接地电阻 vs 冲击接地电阻 | 工频 12Ω，冲击（$R_{st}$）约 $R_{dc}/\alpha$=12/3=4Ω | 边界值 |
| 共用接地 | 须共用（GB/T 50065 §4.2） | 三独立 | ✗ |

**校验**：原设计工频电阻 12Ω > 5Ω 限值，且未采用共用接地，**双重违反** GB 50057 §5.1 与 GB/T 50065 §4.2。

整改后共用接地电阻（三接地极并联 + 自然接地体）：

$$R_{shared}=\frac{1}{\dfrac{1}{R_{lightning}}+\dfrac{1}{R_{electrical}}+\dfrac{1}{R_{electronic}}+\dfrac{1}{R_{natural}}}$$

| 项 | 电阻 | 来源 |
|---|---|---|
| $R_{lightning}$ | 12 Ω（原防雷接地） | 实测 |
| $R_{electrical}$ | 4 Ω（原电气接地） | 实测 |
| $R_{electronic}$ | 1 Ω（原电子信息接地） | 实测 |
| $R_{natural}$ | 0.5 Ω（基础钢筋自然接地体） | 计算 |

$$R_{shared}=\frac{1}{\dfrac{1}{12}+\dfrac{1}{4}+\dfrac{1}{1}+\dfrac{1}{0.5}}=\frac{1}{0.083+0.25+1.0+2.0}=\frac{1}{3.333}=0.30\ \Omega$$

**校验**：共用接地 0.30Ω << 5Ω 限值 ✓，**远优于一类防雷要求**。

### 4.2 SPD 配合校验（引自 GB/T 21414-2015 §7 + [PR-GR-001](../30-practice/PR-GR-001-lightning-protection-design.md) §6 SPD 选择）

按 GB/T 21414（IEC 62305-4）§7 SPD 三级布置：

| 防雷区 | SPD 类型 | 试验波形 | $I_{imp}$/$I_n$ | $U_p$ | 原设计 | 整改 |
|---|---|---|---|---|---|---|
| LPZ0→LPZ1 | T1 | 10/350μs | ≥12.5kA | ≤2.5kV | T1+T2 复合型（混用波形）✗ | **T1 单一型 10/350μs，$I_{imp}$=15kA，$U_p$≤2.5kV** |
| LPZ1→LPZ2 | T2 | 8/20μs | ≥20kA | ≤1.5kV | T2（$I_n$=20kA） ✓ | T2 8/20μs，$I_n$=20kA，$U_p$≤1.5kV ✓ |
| LPZ2→LPZ3 | T3 | 1.2/50μs+8/20μs 混合 | ≥10kA | ≤1.0kV | 无 | 新增 T3（机房设备前端），$U_p$≤1.0kV |

**原设计错误**：
1. T1+T2 复合型 SPD 混用 10/350μs 与 8/20μs 试验波形，不符合 GB/T 21414 §7.1 试验分类要求
2. LPZ2→LPZ3 未设 T3 SPD，机房敏感设备无末级保护
3. SPD 级间无能量配合

### 4.3 SPD 级间能量配合校验（引自 GB/T 21414-2015 §7.3 + GB 51348 §11.9）

SPD 间能量配合的关键是**级间阻抗**：当级间线路长度 ≥10m（GB 51348 §11.9.6 经验值），线路自身感抗 $X_L=\omega L$ 提供解耦，无须外加解耦器。

| 级间 | 实际距离 | 要求距离 | 是否须解耦器 |
|---|---|---|---|
| T1（LPZ0→1）→T2（LPZ1→2） | 60m | ≥10m | 否（线路感抗足够） |
| T2→T3（LPZ2→3） | 5m | ≥10m | **是**（须加解耦器 $L$≥15μH） |

原设计 T2→T3 距离 5m < 10m，**须加装解耦电感 $L$≥15μH**（或选用一体化 T2+T3 SPD）。

### 4.4 共用接地后雷击地电位反击校算（引自 [TH-009](../10-theory/TH-009-lightning-physics.md) §3 雷电流注入 + [CALC-GR-001](../40-calc/CALC-GR-001-grounding-grid-design.md) §3 接地电位升）

雷击建筑物时，雷电流 $I_{lightning}$=200kA（一类防雷，GB 50057 §6）经引下线入共用接地系统，地电位抬升：

$$U_{G}=I_{lightning}\cdot R_{shared}\cdot\alpha_{decay}$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I_{lightning}$ | 一类防雷设计雷电流 | 200 kA | GB 50057 §6 |
| $R_{shared}$ | 共用接地电阻 | 0.30 Ω | §4.1 |
| $\alpha_{decay}$ | 冲击衰减系数（多引下线分流） | 0.25（8 根引下线） | GB 50057 附录 |
| $U_G$ | 地电位升 | $200\times 0.30\times 0.25=15$ kV | 计算 |

**校验**：机房设备绝缘耐压 2.5kV（GB 50343 §5），共用接地后地电位升 15kV > 2.5kV，**仍须 SPD 限压**——SPD 的 $U_p$ ≤2.5kV 即可保证设备端残余电压低于绝缘耐压：

$$U_{res}=U_p+U_{induced}=2.5\text{kV}+0.5\text{kV}=3.0\ \text{kV}$$

**校验**：$U_{res}$=3.0kV > 2.5kV（机房设备绝缘耐压），**SPD 二级 $U_p$ 须降至 ≤1.5kV**：

$$U_{res}=1.5+0.3=1.8\ \text{kV} < 2.5\ \text{kV}$$ ✓

### 4.5 独立接地时地电位反击风险校算（原设计工况）

独立接地时，雷击电流注入防雷接地，电子信息接地未参与，两接地间电位差：

| 接地 | 雷击时电位 | 电位差 |
|---|---|---|
| 防雷接地 | $200\times 12\times 0.25=600$ kV | 600 kV（对电子信息接地） |
| 电气设备接地 | $200\times 4\times 0.25=200$ kV | 200 kV（对防雷接地） |
| 电子信息接地 | 0 kV（未参与雷击分流） | 600 kV 反击 |

**校验**：地电位反击 600kV 远超机房设备绝缘耐压（2.5kV），**独立接地是雷击地电位反击的直接风险源**，是整改的核心。

## 5. 审查意见

| 序号 | 不符条款 | 后果 | 整改 |
|---|---|---|---|
| 1 | GB/T 50065 §4.2 共用接地 | 地电位反击 | 三接地合一 |
| 2 | GB 50057 §5.1 接地电阻 | 12Ω > 5Ω | 共用后 0.3Ω ✓ |
| 3 | GB/T 21414 §7.1 SPD 试验波形 | 混用 10/350+8/20 | 改 T1 单一 10/350μs |
| 4 | GB/T 21414 §7.3 SPD 级间配合 | T2→T3 距离 5m < 10m | 加解耦器 $L$≥15μH |
| 5 | GB 50343 §5 SPD 三级布置 | 缺 T3 末级保护 | 机房设备前加 T3 |
| 6 | GB 51348 §11.9.6 SPD 级间距离 | 未校验 | ≥10m 或解耦器 |
| 7 | GB 50343 §5 电子信息接地独立 | 反击风险 | 纳入共用接地 |

## 6. 整改

### 6.1 共用接地系统整改

- 三接地合一：防雷接地+电气设备接地+电子信息接地共用同一接地装置
- 自然接地体：利用基础钢筋作自然接地极，主钢筋 ≥Φ16，焊接成闭合环
- 人工接地极：沿建筑外围敷设人工接地极（铜包钢），与自然接地体并联
- 等电位连接：机房设 M 型等电位网格，网格尺寸 ≤5×5m，铜排 ≥25×3mm

### 6.2 SPD 三级配置整改

| 防雷区 | SPD 类型 | 试验波形 | $I_{imp}$/$I_n$ | $U_p$ | 数量 |
|---|---|---|---|---|---|
| LPZ0→LPZ1 | T1 | 10/350μs | 15kA | ≤2.5kV | 4 相 |
| LPZ1→LPZ2 | T2 | 8/20μs | 20kA | ≤1.5kV | 4 相 |
| LPZ2→LPZ3 | T3 | 混合波 | 10kA | ≤1.0kV | 4 相 |

### 6.3 SPD 级间配合整改

| 级间 | 距离 | 解耦措施 |
|---|---|---|
| T1→T2 | 60m ≥ 10m | 线路感抗自然解耦，无须解耦器 |
| T2→T3 | 5m < 10m | **加解耦电感 $L$≥15μH** 或选一体化 T2+T3 SPD |

### 6.4 电子信息设备接地整改

- 拆除独立接地极，接入共用接地系统
- 机房 M 型等电位网格与共用接地系统单点连接
- 信号电缆屏蔽层两端接地，金属桥架接地与等电位网格连接

## 7. 经验教训

- [ ] **现代建筑物必须共用接地系统**（GB/T 50065 §4.2 强制），防雷接地+电气设备接地+电子信息接地三网合一
- [ ] 一类防雷建筑物接地电阻 ≤5Ω（GB 50057 §5.1），共用接地后通常 ≤1Ω
- [ ] **独立接地是地电位反击的直接风险源**，雷击时电位差可达数百 kV，远超设备绝缘耐压
- [ ] SPD 须按 GB/T 21414 §7 三级（T1/T2/T3）布置，试验波形分别用 10/350μs/8/20μs/混合波，**不可混用**
- [ ] SPD 级间能量配合的关键是**级间距离 ≥10m 或加装解耦电感 $L$≥15μH**（GB 51348 §11.9.6）
- [ ] 机房设备绝缘耐压 2.5kV，**末级 SPD 残压 $U_p$ 须 ≤1.5kV**，留 1kV 余量给感应过电压
- [ ] 电子信息设备接地独立设置违反 GB/T 50065 §4.2，须纳入共用接地+等电位连接

## 8. 关联条目

- 上游：[PR-GR-001 防雷分类与接闪器](../30-practice/PR-GR-001-lightning-protection-design.md)（年预计雷击次数+滚球法）、[TH-009 雷电物理](../10-theory/TH-009-lightning-physics.md)（雷电流注入与地电位升）
- 下游：[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md)（共用接地电阻计算）、[PR-GR-002 接地装置](../30-practice/PR-GR-002-earthing-arrangement.md)（接地极布置）、[PR-CM-001 火灾联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)（消防 SPD 配合）
- 平行：[CASE-007 避雷针接地真题](CASE-007-exam-lightning-grounding.md)（IEEE 80 系数法）、[CASE-009 医疗IT中性点接地](CASE-009-review-neutral-grounding.md)（接地方式选型）、[CASE-018 工业变电所多专业协同](CASE-018-composite-industrial-substation.md)（接地跨专业接口）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（校审通报脱敏复盘） | 知识库 |
