---
id: CASE-030
title: 2019供配电真题拆解：10kV电缆载流量温度修正与截面选择
domain: CASE
subdomain: EX
case_type: exam
year_source: 2019
desensitized: true
voltage_levels: [MV]
lifecycle: [设计]
standards:
  - { code: GB 50217-2018, clause: "第3章/第4章", note: "电力工程电缆设计标准：截面选择（载流量+热稳定+经济电流密度）" }
  - { code: GB/T 16895.6-2014, clause: "表B.52", note: "低压电气装置：电缆载流量（idt IEC 60364-5-52），校正系数" }
  - { code: GB/T 12706.2-2020, clause: "", note: "35kV及以下电力电缆：XLPE绝缘最高温度90°C" }
  - { code: GB/T 15544.1-2013, clause: "第4章", note: "三相交流系统短路电流计算（热稳定校验用I''k）" }
  - { code: GB 50052-2009, clause: "7.0.6", note: "供配电系统设计规范：经济电流密度选截面" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 2019供配电真题拆解：10kV电缆载流量温度修正与截面选择

## 1. 摘要

本案例拆解 2019 年注册电气工程师（供配电）执业资格考试"10kV 馈线电缆截面选择"题型。某 10kV 变电所引出 4 回 YJV22-8.7/10kV 馈线电缆，穿管埋地敷设，土壤温度 25°C、热阻率 1.2 K·m/W，每回负荷 2000kVA，系统短路电流 $I_k''$=12.5kA，保护动作时间 0.5s。考四问：载流量修正后截面、热稳定最小截面、经济电流密度截面、最终选型。教训：**电缆截面须三重校验——载流量（基准×温度×并列×土壤热阻连乘）、热稳定（$S_{min}=I_k''\sqrt{t_{op}}/C$）、经济电流密度（$S_{eco}=I_B/j_{eco}$），取三者最大值。**

## 2. 背景

### 2.1 真题题面摘要（2019 供配电，节选）

某 10kV 工业变电所，10kV 母线引出 4 回馈线电缆至各车间变电所，参数：
- 电缆型号：YJV22-8.7/10kV（XLPE 绝缘、钢带铠装、聚氯乙烯外护套）
- 敷设方式：穿管埋地（直接埋入土壤，管内敷设）
- 土壤温度：25°C
- 土壤热阻率：1.2 K·m/W
- 并列回路数：4 回同沟并列（间距 0.1m）
- 每回计算负荷：$S_B$=2000 kVA，$\cos\varphi$=0.9
- 系统三相短路电流：$I_k''$=12.5 kA（10kV 母线）
- 馈线保护动作时间：$t_{op}$=0.5 s

问题：（1）计算每回馈线负荷电流 $I_B$；（2）按载流量选择电缆截面（含全部修正系数）；（3）按热稳定校验最小截面；（4）按经济电流密度选择截面，并确定最终截面。

## 3. 方案（答题要点）

### 3.1 解题链路

```
负荷电流 IB = SB/(√3·Un·cosφ)
  → 载流量: Iz' = Iz × Kt × Kg × Ksoil ≥ IB
  → 热稳定: Smin = Ik''·√top / C
  → 经济: Seco = IB / jeco
  → 取 max(S_载流, S_热稳, S_经济)
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $S_B$ | 每回计算负荷 | 2000 kVA | 题给 |
| $U_n$ | 额定电压 | 10 kV | 系统 |
| $\cos\varphi$ | 功率因数 | 0.9 | 题给 |
| $I_z$ | 基准载流量 | 查表 GB/T 16895.6 | XLPE 90°C |
| $T_{soil}$ | 土壤温度 | 25°C | 题给 |
| $\rho_{soil}$ | 土壤热阻率 | 1.2 K·m/W | 题给 |
| $I_k''$ | 三相短路电流 | 12.5 kA | 题给 |
| $t_{op}$ | 保护动作时间 | 0.5 s | 题给 |
| $C$ | 热稳定系数 | 143（XLPE 铜芯） | GB 50217 附录E |

## 4. 计算

### 4.1 负荷电流

$$I_B=\frac{S_B}{\sqrt{3}\cdot U_n\cdot\cos\varphi}=\frac{2000}{\sqrt{3}\times 10\times 0.9}=\frac{2000}{15.588}=128.3\ \text{A}$$

### 4.2 载流量截面选择（引自 [CALC-CD-001](../40-calc/CALC-CD-001-cable-ampacity-correction.md) §3 四步连乘）

**总修正公式**（直埋）：

$$I_z' = I_z \times K_t \times K_g \times K_{soil}$$

**（A）温度校正 $K_t$**（XLPE 90°C，直埋土壤温度 25°C，引自 CALC-CD-001 §3.3 直埋 $K_t$ 表）：

| 土壤温度 | 直埋 $K_t$ |
|---|---|
| 20°C | 1.00 |
| 25°C | 0.97 |
| 30°C | 0.95 |

取 **$K_t$=0.97**（25°C 土壤温度，介于 20 与 30 之间线性插值）。

**（B）并列校正 $K_g$**（4 回同沟并列，引自 CALC-CD-001 §3.3 并列表，直埋 4 回路紧靠）：

$$K_g = 0.75 \quad (\text{4-6 回路直埋紧靠})$$

**（C）土壤热阻校正 $K_{soil}$**（$\rho$=1.2 K·m/W，引自 CALC-CD-001 §3.3 土壤热阻表）：

| 热阻率 | $K_{soil}$ |
|---|---|
| 1.0 | 1.00 |
| 1.2 | 0.94 |
| 1.5 | 0.90 |

取 **$K_{soil}$=0.94**（$\rho$=1.2，线性插值）。

**（D）所需基准载流量**：

$$I_z\geq\frac{I_B}{K_t\times K_g\times K_{soil}}=\frac{128.3}{0.97\times 0.75\times 0.94}=\frac{128.3}{0.684}=187.6\ \text{A}$$

**查表选截面**（YJV22 10kV 铜芯，直埋，引自 GB/T 16895.6 表 B.52.3 直埋 D 类）：

| 截面 (mm²) | 基准载流量 (A, 直埋) | 修正后 (×0.684) | 是否 ≥128.3A |
|---|---|---|---|
| 70 | 178 | 121.8 | ✗ |
| 95 | 215 | 147.1 | ✓ |
| 120 | 250 | 171.0 | ✓ |

载流量要求截面 ≥ **95 mm²**。

### 4.3 热稳定校验（引自 GB 50217-2018 附录 E + [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3 短路电流）

热稳定最小截面公式：

$$S_{min}=\frac{I_k''\cdot\sqrt{t_{op}}}{C}\times 10^3$$

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $I_k''$ | 三相短路电流 | 12.5 kA | 题给 |
| $t_{op}$ | 保护动作时间 | 0.5 s | 题给 |
| $C$ | 热稳定系数（XLPE 铜芯） | 143 | GB 50217 附录E |

$$S_{min}=\frac{12.5\times\sqrt{0.5}}{143}\times 10^3=\frac{12.5\times 0.707}{143}\times 10^3$$

$$=\frac{8.839}{143}\times 10^3=0.0618\times 10^3=61.8\ \text{mm}^2$$

热稳定要求截面 ≥ **61.8 mm²** → 取标准截面 **70 mm²**。

### 4.4 经济电流密度截面（引自 GB 50052-2009 §7.0.6 + GB 50217 附录B）

经济电流密度 $j_{eco}$（铜芯电缆，年最大负荷利用小时数 $T_{max}$）：

| $T_{max}$ (h) | 铜芯 $j_{eco}$ (A/mm²) |
|---|---|
| 3000 | 2.5 |
| 5000 | 2.0 |
| 7000 | 1.75 |

本题工业负荷，取 $T_{max}$=5000h → $j_{eco}$=2.0 A/mm²。

$$S_{eco}=\frac{I_B}{j_{eco}}=\frac{128.3}{2.0}=64.2\ \text{mm}^2$$

经济电流密度要求截面 ≥ **64.2 mm²** → 取标准截面 **70 mm²**。

### 4.5 最终截面选择

| 校验项 | 要求截面 | 标准截面 |
|---|---|---|
| 载流量 | 187.6A → ≥95mm² | 95 mm² |
| 热稳定 | ≥61.8mm² | 70 mm² |
| 经济 | ≥64.2mm² | 70 mm² |
| **最终** | **取最大值** | **95 mm²** |

**结论**：选 **YJV22-8.7/10kV-3×95mm²**，载流量修正后 147.1A ≥ 负荷 128.3A ✓。

## 5. 审查意见（命题陷阱与高频错误）

| 序号 | 命题陷阱 | 高频错误 | 正确做法 |
|---|---|---|---|
| 1 | 漏算并列修正 $K_g$ | 只算单回路载流量 | 4 回同沟并列 $K_g$=0.75 |
| 2 | 温度修正用空气敷设值 | 空气 25°C=1.04，直埋 25°C=0.97 | 直埋查直埋 $K_t$ 表 |
| 3 | 土壤热阻默认 1.0 | $K_{soil}$=1.0 | 题给 1.2 → $K_{soil}$=0.94 |
| 4 | 热稳定时间用断路器分闸时间 | 用 0.05s | 用保护动作时间+断路器分闸=0.5+0.05=0.55s（保守取 0.5s） |
| 5 | 经济电流密度取 1.5 | 不分 $T_{max}$ | 工业 $T_{max}$=5000h → $j$=2.0 |
| 6 | 最终截面取载流量截面即止 | 忽略热稳定/经济 | 三重校验取最大值 |

## 6. 整改（典型解题规范）

### 6.1 解题步骤

1. $I_B=2000/(\sqrt{3}\times10\times0.9)=128.3$A
2. $K_{total}=K_t\times K_g\times K_{soil}=0.97\times0.75\times0.94=0.684$
3. 载流量需 $I_z\geq128.3/0.684=187.6$A → 95mm²（$I_z$=215A）
4. 热稳定 $S_{min}=12.5\times\sqrt{0.5}/143\times10^3=61.8$mm² → 70mm²
5. 经济 $S_{eco}=128.3/2.0=64.2$mm² → 70mm²
6. 最终取 $\max(95,70,70)$ = **95mm²**

## 7. 经验教训

- [ ] **电缆截面须三重校验**：载流量、热稳定、经济电流密度，取最大值
- [ ] **直埋电缆修正系数三连乘**：$K_t$（土壤温度）× $K_g$（并列）× $K_{soil}$（热阻）
- [ ] **热稳定 $S_{min}=I_k''\sqrt{t}/C$**，XLPE 铜芯 $C$=143，时间用保护动作时间（含断路器分闸）
- [ ] **经济电流密度按 $T_{max}$ 取值**：工业 5000h 取 2.0 A/mm²，不是默认 1.5
- [ ] 空气敷设与直埋的 $K_t$ 表不同，不可混用

## 8. 关联条目

- 上游：[CALC-CD-001 电缆载流量校正](../40-calc/CALC-CD-001-cable-ampacity-correction.md)（四步连乘修正系数体系）、[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（热稳定用 $I_k''$）、[CALC-VL-001 电压偏差](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md)（电缆电压降校验）
- 下游：[PR-DD-001 低压断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)（保护配合）、[GB 50217-2018](../20-standards/cn-01-强制性通用规范与主干标准.md)（电缆设计标准）
- 平行：[CASE-012 2022电缆电压降真题](CASE-012-exam-cable-voltage-drop.md)（同源电缆选型）、[CASE-019 电缆敷设防火分区校审](CASE-019-review-cable-fire-compartmentation.md)（同源电缆敷设）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建（2019供配电真题拆解） | 知识库 |
