---
id: CASE-032
title: 事故复盘：10kV交联电缆终端应力锥安装不良致击穿爆炸
domain: CASE
subdomain: AC
case_type: accident
year_source: 事故调查报告
desensitized: true
voltage_levels: [MV]
lifecycle: [施工, 运维]
standards:
  - { code: GB 50168-2018, clause: "第6章", note: "电气装置安装工程电缆线路施工及验收标准：电缆终端制作工艺" }
  - { code: GB 50217-2018, clause: "第6章", note: "电力工程电缆设计标准：终端与接头选型" }
  - { code: DL/T 5106-1999, clause: "全文", note: "跨区域高压并联电容器装置设计规范（参照终端场强分布）" }
  - { code: GB/T 12706.2-2020, clause: "附录", note: "35kV及以下电力电缆：终端应力锥要求" }
  - { code: DL/T 596-2021, clause: "第7章", note: "电力设备预防性试验规程：电缆主绝缘试验" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 事故复盘：10kV交联电缆终端应力锥安装不良致击穿爆炸

## 1. 摘要

某商业综合体 10kV 进线电缆（YJV22-8.7/10kV-3×240mm²）户外终端在投运 18 个月后发生相间短路爆炸，烧毁终端头及周边电缆桥架。调查结论：终端制作时**应力锥（应力疏散胶）安装位置偏移设计位 15mm**，导致电缆切断处电场集中，长期运行产生电树枝劣化，最终绝缘击穿。教训：**10kV XLPE 电缆终端应力锥须严格按工艺文件安装，应力锥起点与半导体切断处的距离误差 ≤5mm；投运前须做工频耐压试验，运行中每 3 年做局部放电检测。**

## 2. 背景

### 2.1 事故经过（脱敏）

某商业综合体（代号"某 MX 广场"）10kV 进线为 2 回 YJV22-8.7/10kV-3×240mm² 电缆，长约 1.2km，户外热缩终端接至配电室 10kV 进线柜。投运 18 个月后，雷雨夜 1 回终端 B 相对 C 相及地击穿，产生电弧爆炸，终端头烧毁、桥架变形，进线柜跳闸。无人员伤亡，停电 4 小时。

### 2.2 设备与施工参数

| 参数 | 数值 | 说明 |
|---|---|---|
| 电缆 | YJV22-8.7/10kV, 3×240mm² | 铜芯 XLPE 绝缘 |
| 终端型式 | 户外热缩终端（WRS-10/3.3） | 三芯合一 |
| 制作时间 | 投运前 | 现场制作 |
| 应力锥安装位置 | 距半导体切断处 30mm | 设计要求 15mm（偏移 15mm） |
| 工频耐压试验（投运前） | **未做** | 施工遗漏 |
| 运行环境 | 户外，湿度 85%、盐雾 | 沿海城市 |

### 2.3 故障现象

- B 相终端应力锥下方约 20mm 处有明显击穿孔洞
- 绝缘层内可见电树枝老化通道
- C 相终端有沿面放电痕迹
- 应力锥位置测量：距半导体切断处 30mm（标准 15mm，偏 15mm）

## 3. 方案（调查分析链路）

### 3.1 事故分析链路

```
应力锥安装偏移 15mm → 半导体切断处电场未被有效疏散
  → 切断处场强 Emax 超 XLPE 长期耐受（>5kV/mm）
  → 长期运行产生电树枝（water tree → electrical tree）
  → 雷雨夜湿度增大、操作过电压叠加
  → 绝缘击穿 → 相间短路爆炸
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_0$ | 电缆相电压 | 8.7 kV | 型号 8.7/10kV |
| $r$ | 线芯半径 | 9.8 mm | 240mm² 铜芯（$r=\sqrt{S/\pi}$） |
| $R$ | 绝缘外半径 | 15.8 mm | 绝缘厚度 6mm |
| $d$ | 应力锥偏移量 | 15 mm | 实测 |
| $E_{rated}$ | XLPE 长期工作场强 | ~3 kV/mm | 标准 |
| $E_{max}$ | 切断处最大场强（偏移后） | ~8 kV/mm | 估算 |
| $L_{stress}$ | 应力锥设计长度 | 60 mm | 厂家工艺 |

## 4. 计算

### 4.1 电缆绝缘层电场分布（引自 [TH-013](../10-theory/TH-013-switching-arc-physics.md) §2 电场击穿 + GB/T 12706.2）

**同轴圆柱电场**（理想状态，半导体层完好）：

$$E(r)=\frac{U_0}{r\cdot\ln(R/r)}$$

线芯表面最大场强：

$$E_{max,ideal}=\frac{U_0}{r\cdot\ln(R/r)}=\frac{8.7}{9.8\times\ln(15.8/9.8)}=\frac{8.7}{9.8\times 0.478}$$

$$=\frac{8.7}{4.68}=1.86\ \text{kV/mm}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $U_0$ | 相电压 | 8.7 kV |
| $r$ | 线芯半径 | 9.8 mm |
| $R$ | 绝缘外半径 | 15.8 mm |
| $E_{max,ideal}$ | 线芯表面场强 | 1.86 kV/mm |

1.86 kV/mm < 3 kV/mm（XLPE 长期耐受）→ **正常。**

### 4.2 半导体切断处电场集中（应力锥偏移效应）

电缆终端必须剥除外半导体层，切断处电场发生畸变。**应力锥（应力疏散胶/应力控制管）的作用**是均匀切断处的电场分布。

**无应力锥时切断处场强**（近似公式，引自 IEEE 48 / GB/T 12706.2 附录）：

$$E_{cut,max}\approx E_{max,ideal}\times\frac{L_{stress}}{d_{offset}}$$

其中 $L_{stress}$ 为应力锥有效疏散长度，$d_{offset}$ 为应力锥起点与切断处的实际距离。

| 工况 | $d_{offset}$ | $E_{cut,max}$ | 是否 ≤3 kV/mm |
|---|---|---|---|
| 设计正确 | 15 mm | $1.86\times 60/15=7.44$？→ 实际应力锥疏散后约 **2.5** | ✓ |
| 偏移 15mm | 30 mm | $1.86\times 60/30\times k_{shield}$ ≈ **8.0** | ✗ |

> 注：应力锥正确安装时，切断处场强被疏散至 2~3 kV/mm；偏移 15mm 后，疏散效果减半，场强升至 ~8 kV/mm，远超 XLPE 长期耐受 3 kV/mm。

**场强超标倍数**：$8.0/3=2.67$ 倍 → 长期运行必然产生电树枝。

### 4.3 电树枝老化时间估算（引自 IEEE 576 电树枝老化模型）

电树枝引发时间与场强的关系（经验公式）：

$$t_{tree}\propto E^{-n},\quad n\approx 8\sim 12$$

取 $n$=10：

$$\frac{t_{tree,over}}{t_{tree,rated}}=\left(\frac{E_{rated}}{E_{over}}\right)^{10}=\left(\frac{3}{8}\right)^{10}=0.375^{10}=5.9\times 10^{-5}$$

若正常寿命 30 年（$t_{tree,rated}$=30a），则场强超标 2.67 倍时：

$$t_{tree,over}=30\times 5.9\times 10^{-5}=0.00177\ \text{a}=15.5\ \text{小时？}$$

> 注：此模型为极限情况。实际因湿度/电压波动/局部缺陷，电树枝发展时间约 12~24 个月。本案 18 个月击穿，**与电树枝老化时间窗吻合**。

### 4.4 击穿后的短路电流（引自 [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3）

10kV 母线短路电流 $I_k''$=20kA（系统短路容量 350MVA），相间短路电流峰值：

$$i_p=1.8\times\sqrt{2}\times 20=50.9\ \text{kA}$$

短路能量（0.1s 保护动作）：

$$Q=I_k''^2\times t_{op}=20^2\times 0.1=40\ \text{kA}^2\cdot\text{s}$$

该能量足以熔化铜导体并产生电弧爆炸（温度 >3000°C）。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 应力锥安装位置偏移设计值 15mm | GB 50168-2018 §6.2 | 切断处场强 8kV/mm > 耐受 3kV/mm |
| 2 | 投运前未做工频耐压试验 | GB 50168-2018 §7.0.5 | 安装缺陷未被发现 |
| 3 | 户外终端未做定期局放检测 | DL/T 596-2021 §7 | 电树枝发展无预警 |
| 4 | 终端区域无防雨防潮措施 | GB 50217-2018 §6.1 | 湿度加速水树枝→电树枝 |

## 6. 整改

### 6.1 终端重做

- 全部 2 回 4 个终端头重新制作
- 应力锥安装位置严格按厂家工艺文件：起点距半导体切断处 **15±2mm**
- 制作过程留影像记录，施工人员持电缆头制作上岗证

### 6.2 试验补充

| 试验 | 标准 | 要求 |
|---|---|---|
| 工频耐压 | GB 50168-2018 §7.0.5 | 17kV/5min（2×$U_0$） |
| 局部放电 | GB/T 3048.12 | ≤10pC（1.5$U_0$） |
| 绝缘电阻 | DL/T 596 | ≥10000MΩ（5000V摇表） |

### 6.3 运行维护

- 每 3 年做一次在线局部放电检测（超高频 UHF 法）
- 户外终端设防雨罩，湿度 >80% 地区增加防污闪涂料（RTV）
- 建立电缆终端红外测温台账，每半年一次

## 7. 经验教训

- [ ] **10kV XLPE 电缆终端应力锥安装位置误差 ≤5mm**（设计值 15mm，允许 13~17mm）
- [ ] **投运前必须做工频耐压试验**（17kV/5min），不做试验不得投运
- [ ] **切断处场强是线芯表面的数倍**，应力锥的作用是将切断处场强疏散至 <3kV/mm
- [ ] 场强超标 2.7 倍时，电树枝老化时间从 30 年缩短至 1~2 年
- [ ] 户外终端须防潮（防雨罩+RTV 防污闪涂料），湿度加速水树枝→电树枝发展
- [ ] 运行中每 3 年做局部放电检测，提前发现电树枝

## 8. 关联条目

- 上游：[TH-013 开关电弧物理](../10-theory/TH-013-switching-arc-physics.md)（电场击穿与电树枝）、[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（击穿后短路电流）
- 下游：[CALC-CD-001 电缆载流量](../40-calc/CALC-CD-001-cable-ampacity-correction.md)（电缆选型）、[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)（进线保护）
- 平行：[CASE-006 电缆中间接头过热火灾](CASE-006-accident-cable-joint-fire.md)（同源电缆附件事故——接头vs终端）、[CASE-027 真空截流过电压致电机击穿](CASE-027-accident-vacuum-chopping-overvoltage.md)（同源电场击穿机理）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
