---
id: CASE-033
title: 综合案例：5MW/10MWh工商业储能电站全流程设计（消防+EMS+并网保护）
domain: CASE
subdomain: CP
case_type: composite
year_source: 综合设计
desensitized: true
voltage_levels: [MV]
lifecycle: [规划, 设计, 验收]
standards:
  - { code: GB/T 51048-2025, clause: "全文", note: "电化学储能电站设计标准（2026-04-01实施）：选址、布置、消防、并网" }
  - { code: GB/T 36547-2024, clause: "全文", note: "电化学储能电站接入电网技术规定：电能质量、保护、调度" }
  - { code: GB 44240-2024, clause: "全文", note: "电能存储系统用锂蓄电池和电池组 安全要求（强制性）" }
  - { code: GB/T 42288-2022, clause: "第7章", note: "电化学储能电站安全规程：热失控防护与消防" }
  - { code: NB/T 10988-2022, clause: "全文", note: "电化学储能电站检修规程（参照EMS与监控）" }
  - { code: GB/T 14285-2023, clause: "第5章", note: "继电保护和安全自动装置技术规程：储能并网保护" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 综合案例：5MW/10MWh工商业储能电站全流程设计（消防+EMS+并网保护）

## 1. 摘要

本案例以某工业园区 5MW/10MWh 预制舱式磷酸铁锂储能电站为载体，覆盖**容量配置、PCS 选型、并网点选择、消防系统（七氟丙烷+PACK 级消防）、EMS 能量管理、并网保护（低电压穿越+防孤岛+过欠压）**六大模块。关键结论：2 台 2500kW PCS 并联并网 10kV；电池舱采用七氟丙烷全淹没+电池模组级温度预警+PACK 级喷淋；EMS 实现峰谷套利+需量控制+一次调频；并网保护配置低电压穿越（LVRT）0.2p.u./500ms+防孤岛+过/欠压跳闸。教训：**储能电站须消防-EMS-并网保护三专业联合设计，PACK 级热失控预警是消防核心（GB 44240-2024 强制），EMS 须具备调度+本地双重控制模式。**

## 2. 背景

### 2.1 工程概况（脱敏）

某工业园区（代号"某 ES 工业园"）安装 5MW/10MWh 储能电站，用于峰谷电价套利+需量控制+电网辅助服务（一次调频）。

| 参数 | 取值 | 说明 |
|---|---|---|
| 额定功率 | 5 MW | 2h 放电 |
| 额定容量 | 10 MWh | 磷酸铁锂 |
| 电池型式 | 预制舱式（4 舱×2.5MWh） | 户外布置 |
| PCS | 2 台 2500kW | 10kV 直挂式 |
| 并网电压 | 10 kV | 用户侧并网 |
| 并网方式 | T 接用户 10kV 母线 | 非专线 |
| 年利用小时 | 600 h | 峰谷套利为主 |

### 2.2 多专业接口图

```
电气专业                消防专业              自动化专业
  │ PCS选型/并网保护    │ 热失控探测          │ EMS策略
  │ 变压器/开关柜       │ 七氟丙烷+PACK喷淋    │ SCADA+AGC/AVC
  │ 电缆/接地           │ 防火间距            │ 通信规约
  ├─────────────────────┼────────────────────┤
  │ 暖通专业            │ 结构专业            │ 安全专业
  │ 电池舱温控          │ 预制舱基础          │ 绝缘监测
  │ 通风换气            │ 抗风抗震            │ 消防联动
```

## 3. 方案

### 3.1 系统拓扑

```
10kV 用户母线 ──并网开关柜── 2×2500kW PCS ── DC母线 ── 4×2.5MWh 电池舱
                              │
                              └── EMS（能量管理系统）+ AGC/AVC
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_{rated}$ | 储能额定功率 | 5 MW | 设计 |
| $E_{rated}$ | 储能额定容量 | 10 MWh | 设计 |
| $DOD$ | 放电深度 | 90% | 磷酸铁锂 |
| $\eta_{round}$ | 系统充放电效率 | 88% | PCS+电池 |
| $U_{pcc}$ | 并网点电压 | 10 kV | 设计 |
| $S_{sc,pcc}$ | 并网点短路容量 | 200 MVA | 电网资料 |
| $T_{charge}$ | 充电时间（谷电） | 2.5 h | 电价时段 |
| $T_{discharge}$ | 放电时间（峰电） | 2 h | 电价时段 |

## 4. 计算

### 4.1 容量与 PCS 配置（引自 [PR-ES-001](../30-practice/PR-ES-001-energy-storage-integration.md) §3 + GB/T 36547-2024）

**可用容量**（DOD=90%）：

$$E_{avail}=E_{rated}\times DOD=10\times 0.90=9\ \text{MWh}$$

**PCS 功率与电池匹配**：

2h 系统 → $P_{PCS}=E_{rated}/2=5$MW ✓

选 **2 台 2500kW PCS 并联**，每台对应 2 个电池舱（5MWh 各）。

**充放电功率**：

$$P_{charge}=P_{rated}=5\ \text{MW},\quad P_{discharge}=5\ \text{MW}$$

**单次循环电量**：

$$E_{cycle}=E_{avail}\times\eta_{round}=9\times 0.88=7.92\ \text{MWh}$$

### 4.2 并网点短路电流与设备选择（引自 [CALC-SC-002](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md) §3）

10kV 并网点短路容量 200MVA → 短路电流：

$$I_k''=\frac{S_{sc}}{\sqrt{3}\cdot U_{n}}=\frac{200}{\sqrt{3}\times 10}=11.55\ \text{kA}$$

PCS 故障电流贡献（电流源型，限幅 1.5 倍额定）：

$$I_{k,PCS}''=1.5\times\frac{P_{rated}}{\sqrt{3}\cdot U_n}=1.5\times\frac{5}{\sqrt{3}\times 10}=0.433\ \text{kA}=433\ \text{A}$$

| 项 | 计算值 | 设备选型 | 判定 |
|---|---|---|---|
| 并网点短路 | 11.55+0.43=12.0kA | 25kA 开关柜 | ✓ |
| PCS 出口断路器 | 433A×2.5=1083A | 1250A 真空断路器 | ✓ |

### 4.3 并网保护配置（引自 GB/T 36547-2024 §5 + GB/T 14285-2023 §5）

| 保护类型 | 整定值 | 动作时间 | 依据 |
|---|---|---|---|
| 低电压穿越 LVRT | 0.2p.u. | 500ms 不脱网 | GB/T 36547-2024 §5.3 |
| 过电压 | 1.2p.u. | 0.2s 跳闸 | 同上 |
| 欠电压 | 0.8p.u. | 2s 跳闸 | 同上 |
| 频率高 | 50.5Hz | 0.2s | GB/T 14285 |
| 频率低 | 49.5Hz | 0.2s | 同上 |
| 防孤岛 | 主动+被动 | <2s 跳闸 | GB/T 36547 §5.4 |
| 过电流 | 1.2$I_n$ | 1s | PCS 保护 |

**低电压穿越曲线**（引自 GB/T 36547-2024 图1）：

```
电压(p.u.)
1.0 ┤─────┐
0.8 ┤     └──────┐  ← 0.8p.u.以上持续运行
0.5 ┤            └──────┐
0.2 ┤                   └──┐ ← 0.2p.u.持续500ms
0.0 ┤                       └──┐
    └────────────────────────────── 时间(ms)
      0     100    500    1000   2000
```

### 4.4 消防系统设计（引自 GB 44240-2024 + GB/T 42288-2022 §7）

**电池舱消防三层防护**：

| 层级 | 探测 | 灭火 | 动作温度 |
|---|---|---|---|
| 舱级 | 烟感+温感 | 七氟丙烷全淹没 | 70°C |
| 簇级 | BMS 温度 | 七氟丙烷局部 | 60°C |
| PACK 级 | 电芯电压+温度 | 高压细水雾喷淋 | 80°C（热失控） |

**七氟丙烷用量**（舱体容积 60m³，灭火浓度 8%）：

$$m=\frac{V\times C}{100-C}\times\frac{M}{V_m}\times K_{altitude}$$

$$m=\frac{60\times 8}{92}\times\frac{170}{0.17}\times 1.0=5220\ \text{g}=5.2\ \text{kg}$$

| 符号 | 含义 | 取值 |
|---|---|---|
| $V$ | 舱体净容积 | 60 m³ |
| $C$ | 灭火浓度 | 8%（GB 44240） |
| $M$ | 七氟丙烷摩尔质量 | 170 g/mol |
| $V_m$ | 摩尔体积 | 0.17 m³/kmol |

选 **10kg 七氟丙烷瓶组**（余量 92%）。

**PACK 级喷淋**（热失控时）：

每个电池簇设独立喷淋管路，动作流量 2L/min/kWh，单簇 50kWh → 100L/min。消防水池 ≥50m³。

### 4.5 EMS 能量管理策略（引自 NB/T 10988-2022 + GB/T 36547-2024 §6）

| 模式 | 策略 | 控制方式 |
|---|---|---|
| 峰谷套利 | 谷电 23:00-7:00 充电，峰电 8:00-11:00/18:00-21:00 放电 | 本地定时 |
| 需量控制 | 负荷 >90% 变压器容量时放电 | 实时闭环 |
| 一次调频 | 频率偏差 >±0.05Hz 时充/放电 | AGC 指令 |
| 调度模式 | 接受电网 AGC/AVC 指令 | 远程调度 |

**峰谷套利日收益估算**：

$$E_{discharge,daily}=7.92\ \text{MWh}$$

$$\Delta c=c_{peak}-c_{valley}=1.2-0.4=0.8\ \text{元/kWh}$$

$$R_{daily}=7.92\times 10^3\times 0.8=6336\ \text{元/天}$$

$$R_{annual}=6336\times 300=190\ \text{万元/年}$$

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | PACK 级热失控预警仅靠 BMS 电压，无独立温度传感器 | GB 44240-2024 §6.3 | 热失控发现滞后 |
| 2 | 防孤岛保护仅被动式，无主动式 | GB/T 36547-2024 §5.4 | 孤岛检测时间 >2s |
| 3 | 七氟丙烷灭火浓度按 7% 取值 | GB 44240-2024 要求 ≥8% | 灭火失败 |
| 4 | EMS 无调度接口，仅本地控制 | GB/T 36547-2024 §6 | 无法参与电网辅助服务 |

## 6. 整改

### 6.1 消防补强

- 每个 PACK 增加独立 NTC 温度传感器（采样率 1s，精度 ±1°C）
- 七氟丙烷浓度改为 8%（5.2kg/舱 → 实际选 10kg）
- 高压细水雾喷淋管路覆盖每个电池簇

### 6.2 防孤岛

- 增加主动式孤岛检测（频率偏移/有功扰动），与被动式组合
- 孤岛检测时间 ≤2s

### 6.3 EMS 升级

- 增加调度接口（IEC 60870-5-104 / IEC 61850）
- 支持 AGC/AVC 远程调节，响应时间 ≤1s

## 7. 经验教训

- [ ] **储能电站消防三层防护**：舱级（七氟丙烷）+簇级（BMS温度）+PACK级（细水雾喷淋），PACK级是热失控最后防线
- [ ] **七氟丙烷灭火浓度 ≥8%**（GB 44240-2024 强制），不可按 7% 取值
- [ ] **防孤岛须主动+被动组合**，检测时间 ≤2s
- [ ] **EMS 须支持调度接口**（IEC 60870-5-104 / IEC 61850），仅本地控制无法参与辅助服务
- [ ] 低电压穿越 LVRT：0.2p.u. 持续 500ms 不脱网（GB/T 36547-2024）
- [ ] 并网点短路电流须叠加 PCS 贡献（限幅 1.5 倍额定）

## 8. 关联条目

- 上游：[PR-ES-001 储能接入设计](../30-practice/PR-ES-001-energy-storage-integration.md)（容量配置与 PCS 选型）、[CALC-SC-002 高压短路](../40-calc/CALC-SC-002-hv-short-circuit-iec60909.md)（并网点短路校验）、[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（并网保护四性）
- 下游：[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)（并网保护整定）、[PR-CM-001 消防联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)（储能消防系统）、[PR-PQ-001 电能质量](../30-practice/PR-PQ-001-pq-compensation-design.md)（储能 PQ 控制）
- 平行：[CASE-004 用户侧储能接入](CASE-004-composite-energy-storage.md)（同源储能——1MW/2MWh 小型）、[CASE-013 光储充微电网](CASE-013-composite-pv-es-eva-microgrid.md)（同源储能+新能源协同）、[CASE-028 海上风电升压站](CASE-028-composite-offshore-wind-substation.md)（同源新能源并网保护）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
