---
id: CASE-039
title: 校审驳回：应急电源ATS切换时间与UPS备电时序不匹配
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB 50052-2009, clause: "第7章", note: "供配电系统设计规范：应急电源与自动切换" }
  - { code: GB 51348-2019, clause: "3.2/25.2", note: "民用建筑电气设计标准：一级负荷供电与ATS" }
  - { code: GB 50016-2014, clause: "10.1", note: "建筑设计防火规范(2018)：消防电源切换" }
  - { code: GB 51309-2018, clause: "3.2", note: "消防应急照明和疏散指示系统技术标准：切换时间" }
  - { code: GB/T 21436-2008, clause: "第5章", note: "低压双电源自动转换开关电器：转换时间分级" |
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：应急电源ATS切换时间与UPS备电时序不匹配

## 1. 摘要

某三级综合医院应急电源系统：市电+800kW 柴发，ATS（PC 级）切换时间标称 0.5s，但实际柴发启动+ATS 切换总时间 15s。UPS 蓄电池容量按 10min 设计（200kVA×8 组 100Ah），但 IT 与医疗设备负载叠加后 UPS 实际放电仅 4min。校审驳回两项：（1）柴发启动到 ATS 切换 15s 内，ICU/手术室等无 UPS 桥接的一级负荷失电；（2）UPS 容量未区分 IT（需 15min 备柴发）与医疗（需 ≤0.5s 切换），导致柴发启动窗口内 IT 可能掉电。教训：**应急电源时序须分级匹配——医疗生命支持类须 UPS 直供（0ms 切换），IT 类须 UPS 桥接柴发（≥15min），消防类须双电源末端切换（≤15s），不可"一锅烩"。**

## 2. 背景

### 2.1 工程概况（脱敏）

某三级综合医院（代号"某 HS 医院"），含 ICU（12 床）、手术室（8 间）、影像中心（MRI/CT）、信息中心机房。应急电源配置：

| 负荷类别 | 代表设备 | 容量 | 切换要求 |
|---|---|---|---|
| 一级负荷中特别重要 | ICU 呼吸机/监护仪 | 30kW | 0ms（UPS 直供） |
| 一级负荷 | 手术室设备 | 80kW | ≤0.5s |
| 一级负荷 | IT 机房（服务器+网络） | 120kW | ≤15s（UPS 桥接柴发） |
| 一级负荷 | 消防泵/排烟风机 | 150kW | ≤15s（末端切换） |
| 二级负荷 | 普通照明/电梯 | 200kW | ≤1min |

### 2.2 原设计应急电源系统

```
市电 ─┬─ ATS1(PC级) ─ 柴发(800kW)
      │
      └─ UPS(200kVA, 10min) ─ ICU+手术室+IT机房（全部混合供电）
                                ↓
                          消防泵等由 ATS1 直供（无UPS）
```

### 2.3 问题暴露

- ATS 标称切换 0.5s，但柴发冷启动需 8~12s，实际**总切换时间 15s**
- UPS 200kVA 带 ICU(30)+手术室(80)+IT(120)=230kW，**超载 15%**
- UPS 实际放电时间仅 4min（柴发 15s 启动本可覆盖，但因超载电压提前跌落）
- 消防泵由 ATS 直供，15s 内无电，违反 GB 50016 §10.1.4（消防泵 ≤15s 启动，但须保证可靠供电）

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
GB 50052 §7.0.3 应急电源分级
  → 生命支持(0ms) / 设备级(<0.5s) / 系统级(≤15s)
  → 原设计全部混合UPS供电 → UPS超载+放电不足
  → 消防泵无UPS → 15s失电
  → 整改: 分级供电+UPS分容+ATS分级
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $P_{life}$ | 生命支持负荷 | 30 kW | ICU |
| $P_{surgery}$ | 手术室负荷 | 80 kW | 手术室 |
| $P_{IT}$ | IT 负荷 | 120 kW | 机房 |
| $P_{fire}$ | 消防负荷 | 150 kW | 消防泵 |
| $T_{ATS}$ | ATS+柴发总切换 | 15 s | 实测 |
| $T_{UPS,life}$ | UPS 备电（生命支持） | ≥30 min | 设计 |
| $T_{UPS,IT}$ | UPS 备电（IT 桥接柴发） | ≥15 min | 设计 |

## 4. 计算

### 4.1 应急电源切换时间分级（引自 GB 50052-2009 §7.0.3 + GB 51348-2019 §3.2）

| 负荷级别 | 允许断电时间 | 供电方式 | 典型设备 |
|---|---|---|---|
| 特别重要（0ms） | 0ms | UPS 直供（双变换在线） | ICU 呼吸机、心脏监护仪 |
| 一级（<0.5s） | ≤0.5s | UPS 或 EPS 直供 | 手术室设备、MRI |
| 一级（≤15s） | ≤15s | 柴发+ATS，UPS 桥接 | IT 机房、消防泵 |
| 二级（≤1min） | ≤1min | 柴发+ATS | 普通照明、电梯 |

### 4.2 UPS 容量分级核算（引自 [CALC-BT-001](../40-calc/CALC-BT-001-battery-capacity.md) + GB 51348-2019 §25.2）

**方案 A（原设计：混合 UPS）**：

$$P_{UPS}=30+80+120=230\ \text{kW}$$

UPS 额定 200kVA（功率因数 0.9 → 180kW），**超载 28%**。

放电时间（200kVA UPS, 电池 100Ah/384V, 效率 0.95）：

$$T_{UPS}=\frac{C_{10}\times U_{dc}\times\eta}{P_{load}}=\frac{100\times 384\times 0.95}{230000}=\frac{36480}{230000}=0.159\ \text{h}=9.5\ \text{min}$$

> 但因超载（230>180kW），UPS 告警并可能提前关机，实际仅 **4min**。

**方案 B（整改：分级 UPS）**：

| UPS 组 | 供电对象 | 容量 | 备电时间 |
|---|---|---|---|
| UPS-A（生命支持） | ICU | 60kVA/30kW | 30min |
| UPS-B（手术室） | 手术室 | 120kVA/80kW | 30min |
| UPS-C（IT 桥接） | IT 机房 | 200kVA/120kW | 15min（桥接柴发） |

UPS-C 放电时间校核：

$$T_{UPS-C}=\frac{100\times 384\times 0.95}{120000}=\frac{36480}{120000}=0.304\ \text{h}=18.2\ \text{min}>15\ \text{min ✓}$$

### 4.3 柴发启动时序与 UPS 桥接（引自 [CALC-DG-001](../40-calc/CALC-DG-001-diesel-generator-capacity.md) + GB 50016-2014 §10.1）

柴发冷启动时序：

| 阶段 | 时间 | 说明 |
|---|---|---|
| 市电失电检测 | 0.2s | 电压继电器 |
| 柴发启动信号 | 0.3s | 控制回路 |
| 柴发启动 | 8~12s | 冷启动（电动马达） |
| 柴发建压 | 1~2s | 电压稳定至额定 |
| ATS 切换 | 0.5s | PC 级 ATS |
| **总计** | **10~15s** | — |

UPS-C 须覆盖 15s 柴发启动窗口：

$$T_{bridge}=15\ \text{s}\ll T_{UPS-C}=18.2\ \text{min ✓}$$

### 4.4 消防负荷供电方式（引自 GB 50016-2014 §10.1.4 + GB 51309-2018）

消防泵供电要求：

| 项 | GB 50016/51309 要求 | 原设计 | 判定 |
|---|---|---|---|
| 消防泵电源切换时间 | ≤15s | 15s（边界） | ✗ |
| 供电方式 | 双电源末端切换 | ATS 在配电室 | ✗ |
| 可靠性 | 两路独立电源 | 市电+柴发（柴发启动有失败概率） | △ |

**整改**：消防泵采用**双路市电（不同变电站）+柴发**三路供电，末端 ATS 切换，切换时间 ≤10s（留 5s 余量）。

### 4.5 ATS 选型（引自 GB/T 21436-2008 §5）

| ATS 类别 | 切换时间 | 适用场景 |
|---|---|---|
| PC 级（接触器式） | 50~100ms | 一般负荷 |
| CB 级（断路器式） | 100~300ms | 一般负荷 |
| 静动转换（STS） | <5ms | 需 UPS 级切换 |

生命支持与手术室不应经 ATS，应 UPS 直供。消防泵用 CB 级 ATS（带保护）。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 生命支持/手术室/IT 混合接同一 UPS，超载 28% | GB 51348-2019 §25.2 | UPS 提前关机，医疗设备失电 |
| 2 | 消防泵由配电室 ATS 供电，非末端切换 | GB 50016-2014 §10.1.4 | 切换时间不可控 |
| 3 | 消防泵仅市电+柴发，无双路市电 | GB 50016 §10.1.4 | 柴发启动失败时消防泵失电 |
| 4 | UPS 放电时间按空载计算，未按实际负载 | GB 50052-2009 §7.0.3 | 实际放电 4min < 设计 10min |

## 6. 整改

### 6.1 UPS 分级

| 负荷 | 供电方式 | 备电时间 |
|---|---|---|
| ICU 生命支持 | UPS-A（60kVA）直供 | 30min |
| 手术室 | UPS-B（120kVA）直供 | 30min |
| IT 机房 | UPS-C（200kVA）桥接柴发 | 15min |
| 消防泵 | 双路市电+柴发末端切换 | 无 UPS |

### 6.2 消防供电

- 消防泵增设第二路市电（来自不同变电站）
- 切换开关改为末端 CB 级 ATS
- 柴发启动时间验收 ≤10s（留 5s 余量）

### 6.3 ATS 与柴发联调

- 市电失电 → 柴发启动 → ATS 切换，总时间须 ≤15s
- 每月进行一次带载切换试验

## 7. 经验教训

- [ ] **应急电源须分级匹配**：生命支持(0ms/UPS直供) > 手术室(<0.5s/UPS) > IT(≤15s/UPS桥接柴发) > 消防(≤15s/末端双电源)
- [ ] **UPS 容量须按实际负载核算放电时间**，不可按额定容量估算
- [ ] **消防泵须双路市电+柴发三路供电**，末端切换，切换 ≤15s
- [ ] 柴发冷启动+ATS 切换总时间 10~15s，UPS 桥接须 ≥15min（含老化余量）
- [ ] 不可将不同切换要求的负荷混合接同一 UPS

## 8. 关联条目

- 上游：[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)（UPS 容量核算）、[CALC-DG-001 柴发容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md)（柴发启动时序）、[PR-PS-001 负荷分级](../30-practice/PR-PS-001-load-classification.md)（一级负荷分级）
- 下游：[PR-BE-001 应急照明](../30-practice/PR-BE-001-emergency-lighting.md)（消防应急切换）、[PR-CM-001 消防联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)（消防泵联动）
- 平行：[CASE-014 消防泵末端切换校审](CASE-014-review-fire-pump-end-transfer.md)（同源消防供电）、[CASE-026 UPS蓄电池校审](CASE-026-review-ups-bypass-battery-autonomy.md)（同源UPS容量核算）、[CASE-029 柴发房通风校审](CASE-029-review-diesel-generator-room-ventilation.md)（同源柴发系统）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
