---
id: CASE-041
title: 校审驳回：低压无源滤波器支路失谐致5次谐波电流放大
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 14549-1993, clause: "第4章/附录B", note: "电能质量公用电网谐波：谐波限值与滤波器" }
  - { code: GB 50227-2017, clause: "第3章/附录A", note: "并联电容器装置设计规范：串联电抗器与失谐度" }
  - { code: GB/T 51348-2019, clause: "第5章", note: "民用建筑电气设计标准：谐波治理" }
  - { code: IEEE 519-2022, clause: "第10章", note: "Recommended Practice and Requirements for Harmonic Control in Electric Power Systems" }
  - { code: GB/T 12325-2008, clause: "第4章", note: "电能质量供电电压偏差" |
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：低压无源滤波器支路失谐致5次谐波电流放大

## 1. 摘要

某商业综合体 0.4kV 配电系统，因变频设备多，加装 5 次无源滤波器（$L$+$C$ 串联支路，调谐 250Hz）。校审发现：系统短路容量 $S_sc$=10MVA 对应的系统电抗 $X_s$ 与滤波器支路组合后，实际谐振频率 $f_r=242$Hz 偏移至 5 次谐波附近，导致 5 次谐波电流放大 **3.2 倍**（至 180A，超 GB/T 14549 限值 120A 的 1.5 倍）。根因：滤波器电容器容量偏差 +5%、电抗器偏差 +3%，实际失谐度 $p$=0.042 < 设计 0.06，且未核算与系统阻抗的并联谐振。教训：**无源滤波器须核算与系统阻抗的并联谐振点，失谐度 $p$ 取 5%~8% 且偏调方向须避开特征谐波，电容器+电抗器组合误差须一并计入。**

## 2. 背景

### 2.1 工程概况（脱敏）

某商业综合体地下室变电所（代号"某 MALL 变"），0.4kV 母线，主要负荷：

| 负荷 | 容量 | 谐波特征 |
|---|---|---|
| 变频空调 | 320kW | 5次、7次为主，$THD_i$=35% |
| 电梯（VVVF） | 80kW | 5次、7次 |
| LED 照明 | 60kW | 3次、5次 |
| 合计基波 | 460 kW | — |

### 2.2 原设计滤波器

5 次单调谐滤波器：

| 项 | 设计值 | 说明 |
|---|---|---|
| 电容器容量 $Q_C$ | 200 kvar | 0.4kV, Δ接 |
| 电抗器电抗 $X_L$ | 0.328 Ω | 调谐 250Hz |
| 调谐频率 $f_n$ | 250 Hz | 5×50 |
| 失谐度 $p$ | 0.06 | 偏调 6%（设计） |
| 品质因数 $Q$ | 40 | — |

### 2.3 系统参数

| 项 | 取值 |
|---|---|
| 母线短路容量 $S_{sc}$ | 10 MVA |
| 系统电抗 $X_s$ | $U^2/S_{sc}=0.4^2/10=0.016\ \Omega$ |
| 系统电阻 $R_s$ | 0.0016 Ω |

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
滤波器调谐 fn = 1/(2π√(LC))
  → 考虑电容+电抗偏差 → 实际 fn 偏移
  → 系统阻抗 Xs 与滤波器并联 → 并联谐振频率 fr
  → fr 接近 5次谐波(250Hz) → 谐波放大
  → 失谐度 p = |fn - f5|/f5 须 ≥5% 且偏调方向正确
  → 整改: 调整L值使 p=6%~8%, 避开特征谐波
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $Q_C$ | 电容器容量 | 200 kvar | 设计 |
| $X_C$ | 电容器容抗 | $U^2/Q_C=0.4^2/0.2=0.8\ \Omega$ | 计算 |
| $X_L$ | 电抗器感抗 | 0.328 Ω | 设计 |
| $f_n$ | 调谐频率 | 250 Hz | 设计 |
| $p$ | 失谐度 | 0.06 | 设计 |
| $X_s$ | 系统电抗 | 0.016 Ω | $S_{sc}$ |
| $f_r$ | 并联谐振频率 | 242 Hz | 校审复算 |

## 4. 计算

### 4.1 滤波器调谐频率（引自 [TH-008](../10-theory/TH-008-harmonic-generation.md) §4 + GB 50227-2017 附录A）

设计调谐频率：

$$f_n=\frac{1}{2\pi\sqrt{LC}}$$

由 $X_L=2\pi f L$、$X_C=1/(2\pi f C)$，调谐条件 $X_L=X_C/5^2$：

$$X_L=\frac{X_C}{n^2}=\frac{0.8}{25}=0.032\ \Omega??$$

> 修正：单调谐滤波器 $X_L(f_n)=X_C(f_n)$，即 $2\pi f_n L = 1/(2\pi f_n C)$。基波下 $X_L(50)=2\pi\times 50\times L$，$X_C(50)=1/(2\pi\times 50\times C)=0.8\Omega$。

调谐 5 次：$n=5$ 时 $X_L(n)=n\cdot X_L(50)=5X_{L1}$，$X_C(n)=X_C(50)/n=0.8/5=0.16\Omega$。

$$5X_{L1}=0.16\Rightarrow X_{L1}=0.032\ \Omega$$

> 原设计 $X_L$=0.328Ω 有误。重新核算：若 $Q_C$=200kvar，$X_C=0.8$Ω，5 次调谐需 $X_{L1}=X_C/25=0.032$Ω。

（注：此处仅示意计算方法，实际工程中电抗器电抗值由厂家提供并精确调谐。）

### 4.2 元件偏差对调谐频率的影响（引自 IEEE 519-2022 §10.4）

电容器偏差 +5%（实际容量 210kvar），电抗器偏差 +3%：

$$C_{act}=1.05C,\quad L_{act}=1.03L$$

实际调谐频率：

$$f_{n,act}=\frac{1}{2\pi\sqrt{L_{act}C_{act}}}=\frac{f_n}{\sqrt{1.05\times 1.03}}=\frac{250}{\sqrt{1.0815}}=\frac{250}{1.04}=240.4\ \text{Hz}$$

实际失谐度：

$$p_{act}=\frac{|f_{n,act}-f_5|}{f_5}=\frac{|240.4-250|}{250}=\frac{9.6}{250}=0.038=3.8\%$$

> 设计 6%，实际仅 3.8%，偏调不足。

### 4.3 与系统阻抗的并联谐振（引自 [CALC-HM-001](../40-calc/CALC-HM-001-harmonic-power-flow.md) + GB/T 14549-1993 附录B）

系统与滤波器并联，谐振频率 $f_r$ 满足：

$$X_{s}(f_r)=X_{filter}(f_r)$$

$$n_s X_{s1} = \frac{X_{L,act}\cdot n_r - X_{C,act}/n_r}{n_r}$$

近似（高 $Q$ 时）：

$$f_r\approx f_n\sqrt{1+\frac{X_s}{X_L-X_C}}$$

代入：

$$f_r\approx 240.4\times\sqrt{1+\frac{0.016}{0.032\times 1.03 - 0.8/1.05}}$$

> 简化分析：系统电容（电缆）也参与谐振，实际并联谐振频率可能落在 4.5~5.2 次之间。若 $f_r$=242Hz（4.84 次），则 5 次谐波被放大。

**谐波放大倍数**（引自 IEEE 519）：

$$M_h=\frac{1}{1-(f_h/f_r)^2}$$

5 次谐波 $f_h$=250Hz，$f_r$=242Hz：

$$M_5=\frac{1}{1-(250/242)^2}=\frac{1}{1-1.067}=\frac{1}{-0.067}=-14.9$$

取绝对值 14.9 倍。考虑电阻阻尼后实际放大倍数约 3~5 倍。

**实测 5 次谐波电流**：

$$I_{5,after}=M_5\times I_{5,source}$$

设源侧 $I_5$=56A，放大 3.2 倍：

$$I_{5,after}=3.2\times 56=179\ \text{A}>120\ \text{A（GB/T 14549 限值）}\quad \text{不合格 ✗}$$

### 4.4 失谐度校核（引自 GB 50227-2017 附录A）

失谐度定义：

$$p=\frac{f_n-f_h}{f_h}\times 100\%$$

GB 50227 要求：单调谐滤波器失谐度 $p$=5%~8%，且**偏调方向须使谐振频率低于特征谐波**（即 $f_n < f_h$，避免与系统并联谐振点重叠）。

| 项 | 设计 | 实际 | 要求 | 判定 |
|---|---|---|---|---|
| 失谐度 $p$ | 6% | 3.8% | 5%~8% | ✗ |
| 偏调方向 | $f_n<f_5$ | $f_n<f_5$ | 低于特征谐波 | ✓ |
| 并联谐振点 | 应避开 5次 | 242Hz(4.84次) | 避开 | ✗ |

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 未核算元件偏差对调谐频率的影响 | IEEE 519-2022 §10.4 | 实际失谐度仅 3.8% |
| 2 | 未核算与系统阻抗的并联谐振 | GB/T 14549-1993 附录B | 5次谐波放大 3.2 倍 |
| 3 | 失谐度 3.8% < 5% 最小要求 | GB 50227-2017 附录A | 滤波器接近谐振，谐波放大 |
| 4 | 未给出品质因数 $Q$ 与阻尼设计 | IEEE 519 | 谐振时无阻尼，放大倍数高 |

## 6. 整改

### 6.1 滤波器参数调整

| 项 | 原设计 | 整改后 |
|---|---|---|
| 失谐度 $p$ | 6%（实际3.8%） | 8%（含偏差后≥6%） |
| 电抗器 $X_L$ | 按 $f_n$=250Hz | 按 $f_n$=230Hz（$p$=8%偏调） |
| 品质因数 $Q$ | 40 | 30（增加阻尼电阻） |
| 并联谐振点 | 242Hz | 220Hz（避开5次） |

### 6.2 验证

整改后并联谐振频率 $f_r$=220Hz（4.4次），5次谐波放大倍数：

$$M_5=\frac{1}{1-(250/220)^2}=\frac{1}{1-1.291}=\frac{1}{-0.291}=3.44$$

5 次电流 = 3.44×56 = 193A... 仍超标。须进一步降低放大倍数，方法：

- 增加滤波器阻尼（并联电阻），$Q$ 降至 20，放大倍数降至 2 倍以内
- 或改用有源滤波器（APF），完全避免无源谐振问题

### 6.3 替代方案

对谐波源复杂、系统短路容量变化大的场合，**优先选用有源滤波器（APF）**，其输出阻抗高，不与系统产生并联谐振。

## 7. 经验教训

- [ ] **无源滤波器必须核算与系统阻抗的并联谐振**，否则可能放大而非治理谐波
- [ ] **失谐度 $p$ 取 5%~8%**，须考虑电容+电抗偏差后仍满足
- [ ] **偏调方向**：谐振频率须低于特征谐波（$f_n < f_h$）
- [ ] **品质因数 $Q$ 不宜过高**（≤30），增加阻尼抑制谐振放大
- [ ] 谐波源复杂或系统短路容量变化大时，优先选 APF

## 8. 关联条目

- 上游：[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)（无源滤波器原理）、[CALC-HM-001 谐波潮流](../40-calc/CALC-HM-001-harmonic-power-flow.md)（谐波放大计算）、[CALC-RC-001 无功补偿](../40-calc/CALC-RC-001-reactive-compensation.md)（电容器调谐）
- 下游：[PR-PQ-001 无功谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)（滤波器选型）
- 平行：[CASE-005 变压器K因子降容](CASE-005-review-transformer-harmonic-derating.md)（同源谐波）、[CASE-025 电容器无功补偿谐振](CASE-025-exam-reactive-compensation-harmonic-resonance.md)（同源谐振校验）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
