---
id: CASE-046
title: 校审驳回：变电所直流操作电源绝缘监测装置与系统对地电容不匹配致误告警
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [MV]
lifecycle: [设计, 验收]
standards:
  - { code: DL/T 5044-2014, clause: "第6章", note: "电力工程直流电源系统设计技术规程：绝缘监测" }
  - { code: DL/T 724-2000, clause: "第5章", note: "电力系统用蓄电池直流电源装置运行与维护技术规程：绝缘监测" }
  - { code: GB/T 14285-2023, clause: "第4章", note: "继电保护和安全自动装置技术规程：直流电源可靠性" }
  - { code: GB 50053-2013, clause: "第3章", note: "20kV及以下变电所设计规范：直流操作电源" }
  - { code: DL/T 1396-2014, clause: "全文", note: "电力系统直流电源绝缘监测装置技术条件" |
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：变电所直流操作电源绝缘监测装置与系统对地电容不匹配致误告警

## 1. 摘要

某 110kV 变电所直流操作电源系统（220V，蓄电池 300Ah，馈线 32 回），绝缘监测装置采用平衡桥+不平衡桥原理，告警阈值 25kΩ。校审发现：直流系统对地总电容 $C_\Sigma$=8.5μF（长电缆馈线所致），绝缘监测装置不平衡桥切换周期内的充放电电流使装置**误判绝缘电阻为 12kΩ < 25kΩ**，频繁告警。根因：装置不平衡桥参数未按系统对地电容核算，电容充放电电流被误识别为泄漏电流。教训：**直流绝缘监测装置选型须核算系统对地电容，不平衡桥切换周期 $T\geq 5R C_\Sigma$，且告警阈值须大于电容充放电产生的"虚电阻"最小值。**

## 2. 背景

### 2.1 工程概况（脱敏）

某 110kV 变电所（代号"某 SS 变"），直流系统参数：

| 参数 | 取值 | 说明 |
|---|---|---|
| 标称电压 | 220 V | 控制+保护电源 |
| 蓄电池 | 300 Ah VRLA | 104节 |
| 馈线回路 | 32 回 | 含 8 回长电缆（>500m） |
| 绝缘监测 | 平衡桥+不平衡桥 | 告警 25kΩ |
| 对地电容 $C_\Sigma$ | 8.5 μF | 长电缆对地分布电容 |
| 不平衡桥电阻 | 100 kΩ | 装置内置 |
| 不平衡桥切换周期 | 10 s | 装置默认 |

### 2.2 故障现象

- 绝缘监测装置频繁告警（绝缘电阻 12~18kΩ 波动）
- 实际用高阻表测量正负极对地绝缘 >100kΩ
- 告警集中在长电缆馈线投入后

## 3. 方案（校审复算要点）

### 3.1 审查链路

```
不平衡桥原理: 切换 R1/R2 接入，测母线电压变化推算绝缘电阻
  → 系统对地电容 CΣ 充放电 → 电压变化含暂态分量
  → 装置将暂态电压误判为稳态 → 算出的绝缘电阻偏小
  → 充放电时间常数 τ=R·CΣ
  → 切换周期 T 须 ≥5τ 才能稳态
  → T=10s, τ=100kΩ×8.5μF=0.85s, 5τ=4.25s < 10s?
  → 实际问题: 装置采样在切换后<1s（未稳态）
  → 整改: 调整采样延时≥5τ 或增大不平衡桥电阻
```

### 3.2 关键参数表

| 符号 | 含义 | 取值 | 来源 |
|---|---|---|---|
| $U_n$ | 直流标称电压 | 220 V | 系统 |
| $C_\Sigma$ | 对地总电容 | 8.5 μF | 电缆+设备 |
| $R_b$ | 不平衡桥电阻 | 100 kΩ | 装置 |
| $T_s$ | 切换后采样延时 | 0.5 s | 装置默认 |
| $R_{alarm}$ | 告警阈值 | 25 kΩ | DL/T 5044 |
| $R_{real}$ | 实际绝缘 | >100 kΩ | 测量 |

## 4. 计算

### 4.1 不平衡桥原理（引自 DL/T 1396-2014 + [TH-005](../10-theory/TH-005-touch-step-voltage.md)）

不平衡桥法：在正负极间交替接入已知电阻 $R_b$，测量母线对地电压 $U_+$ 和 $U_-$ 变化，推算绝缘电阻 $R_x$。

稳态时：

$$\frac{U_+}{U_-}=\frac{R_-}{R_+}$$

切换瞬间，对地电容 $C_\Sigma$ 充放电，电压暂态：

$$U(t)=U_\infty+(U_0-U_\infty)e^{-t/\tau}$$

### 4.2 时间常数与采样延时（引自 DL/T 1396-2014 §5.3）

充放电时间常数：

$$\tau=R_b\times C_\Sigma$$

> 实际等效电阻为不平衡桥电阻与绝缘电阻并联，近似取 $R_b$（绝缘电阻大）。

$$\tau=100\times 10^3\times 8.5\times 10^{-6}=0.85\ \text{s}$$

**稳态条件**：采样须在 $t\geq 5\tau=4.25$ s 后。

原装置采样延时 0.5s < 4.25s → 电压未稳态，测量值偏小。

### 4.3 误判的绝缘电阻值

切换后 0.5s 时，电压达到稳态值的：

$$\frac{U(t)-U_0}{U_\infty-U_0}=1-e^{-0.5/0.85}=1-e^{-0.588}=1-0.555=0.445$$

即电压仅变化了稳态变化量的 44.5%。

装置按此电压推算绝缘电阻：

$$R_{calc}=R_b\times\frac{U_{actual}}{U_{steady}-U_{actual}}$$

简化估算：若稳态对应 $R_x$=100kΩ，暂态测得电压变化为 44.5%，则：

$$R_{calc}\approx R_x\times 0.445/(1-0.445)\approx 100\times 0.802=80\ \text{kΩ??}$$

> 实际更复杂。录波显示装置计算值 12~18kΩ，核心原因是电容充放电电流被叠加在泄漏电流上：

$$I_{total}=I_{leak}+I_{cap}=U/R_x + C_\Sigma\times dU/dt$$

装置将 $I_{total}$ 全部当作 $I_{leak}$，算出的 $R_x$ 偏小：

$$R_{calc}=\frac{U}{I_{total}}<R_x$$

### 4.4 告警阈值校核（引自 DL/T 5044-2014 §6.4）

DL/T 5044 要求：直流系统绝缘电阻告警值：

| 系统电压 | 告警值 |
|---|---|
| 220V | ≤25 kΩ |
| 110V | ≤20 kΩ |
| 48V | ≤10 kΩ |

实际绝缘 >100kΩ，本不应告警。但因电容充放电导致 12~18kΩ 的"虚电阻"低于 25kΩ，触发误告警。

### 4.5 整改参数计算

**方法一：增大采样延时**

$$T_{sample}\geq 5\tau=5\times 0.85=4.25\ \text{s}$$

取 $T_{sample}$=5s。同时切换周期须大于采样+稳定时间：

$$T_{switch}\geq T_{sample}+T_{settle}=5+1=6\ \text{s}$$

取 $T_{switch}$=10s（原周期可保留）。

**方法二：减小不平衡桥电阻**（不推荐，增大正常损耗）

若 $R_b$=10kΩ：

$$\tau=10\times 10^3\times 8.5\times 10^{-6}=0.085\ \text{s},\quad 5\tau=0.425\ \text{s}$$

采样 0.5s 可满足。但 $R_b$=10kΩ 时正常损耗 $P=U^2/R=220^2/10000=4.84$W，增大 10 倍，不推荐。

**方法三：换用注入信号法绝缘监测**

注入低频交流信号（如 2~5Hz），不受对地电容影响（电容对低频呈高阻）。这是长电缆直流系统的推荐方案。

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 后果 |
|---|---|---|---|
| 1 | 绝缘监测装置不平衡桥参数未核算系统对地电容 | DL/T 1396-2014 §5.3 | 误告警 |
| 2 | 采样延时 0.5s < $5\tau$=4.25s | DL/T 1396-2014 | 电压未稳态 |
| 3 | 长电缆馈线未评估对地电容 | DL/T 5044-2014 §6 | 电容被忽视 |
| 4 | 未考虑换用注入信号法装置 | 企业反措 | 长电缆系统不适用不平衡桥 |

## 6. 整改

### 6.1 参数调整

- 采样延时调整为 5s（≥5$\tau$）
- 切换周期保持 10s

### 6.2 装置更换（推荐）

更换为**注入信号法**绝缘监测装置（注入 2~5Hz 低频信号），不受对地电容影响，测量准确。

### 6.3 长电缆治理

- 统计每回馈线对地电容，总 $C_\Sigma$ 超过 5μF 时须用注入信号法
- 控制电缆选用屏蔽型，单端接地减少分布电容

## 7. 经验教训

- [ ] **直流绝缘监测须核算系统对地电容**，长电缆系统 $C_\Sigma$ 大
- [ ] **不平衡桥采样延时须 ≥5$\tau$**（$\tau=R_b C_\Sigma$）
- [ ] **$C_\Sigma$>5μF 时推荐用注入信号法**，不平衡桥易误判
- [ ] 告警阈值 220V→25kΩ，须大于电容引起的"虚电阻"
- [ ] 绝缘监测误告警会掩盖真实接地故障，须及时治理

## 8. 关联条目

- 上游：[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)（绝缘电阻测量）、[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)（直流电源可靠性）、[CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)（直流系统）
- 下游：[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)（直流操作电源）
- 平行：[CASE-011 直流接地事故](CASE-011-accident-dc-ground-fault.md)（同源直流系统——真实接地vs误告警）、[CASE-031 直流绝缘监测校审](CASE-031-review-dc-insulation-monitoring.md)（同源直流绝缘监测）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
