---
id: CASE-054
title: 校审驳回：工商业光伏并网未配置防孤岛保护与防逆流致倒送电风险
domain: CASE
subdomain: DR
case_type: review
year_source: 校审通报
desensitized: true
voltage_levels: [LV]
lifecycle: [设计, 验收]
standards:
  - { code: GB/T 19964-2012, clause: "第5章", note: "光伏发电站接入电力系统技术规定：孤岛保护" }
  - { code: GB 50797-2012, clause: "第6章", note: "光伏发电站设计规范：并网保护" }
  - { code: NB/T 10394-2020, clause: "全文", note: "光伏发电系统防孤岛保护技术要求" }
  - { code: DL/T 2022-2019, clause: "全文", note: "光伏发电站并网保护技术规程" }
  - { code: GB 50052-2019, clause: "第4章", note: "供配电系统设计规范" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-09
---

# 校审驳回：工商业光伏并网未配置防孤岛保护与防逆流致倒送电风险

## 1. 摘要

某工厂 800kW 工商业光伏项目，380V 并网，原设计仅配置过欠压/过欠频保护，**未配置主动式防孤岛保护和防逆流装置**。校审发现：电网停电时光伏可能继续供电形成孤岛（危及检修人员），且光伏出力 > 厂内负荷时将向 10kV 侧倒送电（违反供电协议）。整改：① 逆变器内置主动式防孤岛（频率偏移/阻抗检测），动作时间 ≤2s；② 并网柜加装防逆流装置（CT 监测并网点功率，逆功率 >5% 时切逆变器）；③ 增设反孤岛装置（非检测区 NDZ 消除）。教训：**光伏并网必须配置防孤岛保护（主动+被动）和防逆流装置，孤岛检测 ≤2s，防逆流整定为额定功率的 5%~10%，且须与电网调度协议一致。**

## 2. 背景

### 2.1 项目概况（脱敏）

| 参数 | 数值 |
|---|---|
| 光伏容量 | 800 kWp |
| 并网电压 | 380V（工厂配电母线） |
| 变压器 | 1600kVA，10/0.4kV |
| 工厂最大负荷 | 1200 kW |
| 工厂最小负荷 | 300 kW（夜间）|
| 逆变器 | 4 台 200kW |
| 供电协议 | 不允许向电网倒送电 |

### 2.2 原设计保护配置

| 保护 | 配置 | 动作值 |
|---|---|---|
| 过压保护 | ✓ | 1.1Un（418V）|
| 欠压保护 | ✓ | 0.85Un（323V）|
| 过频保护 | ✓ | 50.5Hz |
| 欠频保护 | ✓ | 49.5Hz |
| **防孤岛保护** | **✗** | — |
| **防逆流装置** | **✗** | — |

### 2.3 问题

**问题1：孤岛风险**
电网停电（10kV 侧开关跳闸），380V 母线失压。光伏逆变器检测到电压 < 0.85Un 应停机，但**非检测区（NDZ）**内（负载与光伏匹配，电压/频率正常），被动式保护无法检测，形成孤岛，电网侧检修人员触电。

**问题2：倒送电风险**
光伏出力 600kW，厂内负荷仅 300kW，多余 300kW 经变压器倒送至 10kV 侧。违反供电协议，且可能导致 10kV 侧电压升高。

## 3. 方案（校审整改链路）

```
整改1: 防孤岛保护
  - 被动式(已配置): 过欠压/过欠频
  - 主动式(新增): 频率偏移法(SMS)+阻抗检测
  - 反孤岛装置(新增): 电网侧故障时强制扰动
  - 动作时间 ≤2s (GB/T 19964)
整改2: 防逆流装置
  - 并网点CT监测功率方向
  - 逆功率 > 5%Prated → 降功率/切逆变器
  - 响应时间 < 100ms
整改3: 调度通信
  - 逆变器远程启停(RS485/以太网)
  - 电网调度可远程切除光伏
```

## 4. 计算

### 4.1 孤岛检测分析（引自 GB/T 19964-2012 + NB/T 10394-2020）

**被动式保护 NDZ 分析**：

当光伏出力 $P_{pv}$ 与本地负载 $P_L$ 匹配时，电压和频率保持在正常范围，被动式保护（过欠压/过欠频）不动作。

NDZ 有功范围：

$$\frac{|P_{pv}-P_L|}{P_{pv}}\leq 5\%$$

NDZ 无功范围：

$$\frac{|Q_{pv}-Q_L|}{P_{pv}}\leq 10\%$$

**主动式频率偏移法（SMS/Slip-Mode Frequency Shift）**：

逆变器输出频率附加正反馈扰动，孤岛时频率偏移至保护动作区。

检测时间：

$$t_{detect}\leq 2\ \text{s（GB/T 19964 要求）}$$

本工程逆变器内置 SMS，检测时间 1.2s < 2s ✓

### 4.2 防逆流整定（引自 GB 50797-2012 + 供电协议）

防逆流装置动作值：

$$P_{rev,set}=-K\times P_{rated}$$

取 $K$=5%（逆功率 5% 额定功率）：

$$P_{rev,set}=-0.05\times 800=-40\ \text{kW}$$

即并网点逆功率 > 40kW 时动作。

**动作策略**：
- $P_{rev}$ 在 40~100kW：降功率（逐台降）
- $P_{rev}$ > 100kW：切除全部逆变器
- 响应时间 < 100ms

### 4.3 倒送电校核

最不利场景：光伏满发 800kW，厂内负荷 300kW：

$$P_{reverse}=800-300=500\ \text{kW}>40\ \text{kW}$$

防逆流装置动作，降功率至 300kW（匹配负荷），多余 500kW 弃光。

变压器倒送电流校核：

$$I_{reverse}=\frac{P_{reverse}}{\sqrt{3}\times U}=\frac{500}{\sqrt{3}\times 0.4}=722\ \text{A}$$

变压器额定电流：

$$I_r=\frac{1600}{\sqrt{3}\times 10}=92.4\ \text{A（10kV侧）}$$

倒送电流折算到 10kV 侧：

$$I_{rev,10kV}=722\times\frac{0.4}{10}=28.9\ \text{A}<92.4\ \text{A}$$

变压器本身可承受，但**违反供电协议**，必须防逆流。

### 4.4 反孤岛装置（引自 NB/T 10394-2020）

在并网柜加装反孤岛装置（RSD），电网侧故障时向并网点注入扰动（频率/电压偏移），破坏 NDZ，强制逆变器停机。

动作逻辑：
1. 检测电网开关位置（10kV 侧开关分闸信号）
2. 开关分闸 → RSD 动作，注入频率扰动 ±2Hz
3. 逆变器检测到频率异常 → 2s 内停机

### 4.5 保护配置汇总

| 保护类型 | 配置 | 动作值 | 动作时间 |
|---|---|---|---|
| 过压 | 逆变器内置 | 418V | ≤0.2s |
| 欠压 | 逆变器内置 | 323V | ≤0.2s |
| 过频 | 逆变器内置 | 50.5Hz | ≤0.2s |
| 欠频 | 逆变器内置 | 49.5Hz | ≤0.2s |
| **主动防孤岛** | 逆变器 SMS | — | ≤1.2s |
| **反孤岛装置** | 并网柜 RSD | — | ≤2s |
| **防逆流** | 并网点 CT+控制器 | -40kW | ≤100ms |

## 5. 审查意见

| 序号 | 意见 | 不符条款 | 严重度 |
|---|---|---|---|
| 1 | 未配置主动式防孤岛保护 | GB/T 19964 §5.3 | 高（人身安全）|
| 2 | 未配置防逆流装置 | GB 50797 §6.3 / 供电协议 | 高（违规）|
| 3 | 无反孤岛装置 | NB/T 10394 §5 | 中 |
| 4 | 无调度远程启停 | DL/T 2022 §6 | 中 |

## 6. 整改

### 6.1 设备整改

1. 更换为**内置主动式防孤岛**的逆变器（SMS 算法）
2. 并网柜加装**防逆流装置**（CT+功率方向继电器+PLC）
3. 加装**反孤岛装置 RSD**（与电网开关联动）
4. 逆变器增加**4G/以太网远程通信**，调度可远程切除

### 6.2 定值整定

- 防逆流动作值：-40kW（5% 额定）
- 防孤岛动作时间：≤2s
- 过压/欠压/过频/欠频按 GB/T 19964 整定

## 7. 经验教训

- [ ] **光伏并网必须配防孤岛保护**：主动（SMS）+ 被动（过欠压频）
- [ ] **防逆流装置必备**（如供电协议不允许倒送），整定值 5%~10% 额定
- [ ] **反孤岛装置**消除 NDZ，与电网开关联动
- [ ] 孤岛检测时间 ≤2s（GB/T 19964）
- [ ] 逆变器须支持**远程启停**，接受调度指令
- [ ] 工商业光伏防逆流是标配，与供电协议强相关

## 8. 关联条目

- 上游：[PR-ES-001 储能接入](../30-practice/PR-ES-001-energy-storage-integration.md)（光伏+储能并离网）、[PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)（并网保护）、[PR-PQ-001 电能质量](../30-practice/PR-PQ-001-pq-compensation-design.md)（光伏电能质量）
- 下游：[PR-PQ-001 电能质量](../30-practice/PR-PQ-001-pq-compensation-design.md)（光伏谐波）
- 平行：[CASE-048 新能源汇集站](CASE-048-composite-renewable-collector-station-protection.md)（同源新能源并网）、CASE-025 SVG谐波（同源谐波治理）

## 9. 变更记录

| 版本 | 日期 | 修改内容 | 修改人 |
|---|---|---|---|
| 0.1 | 2026-09-09 | 初版创建 | 知识库 |
