---
id: CASE-057
title: 校审意见：高压配电间电缆防火封堵三项常见错误与整改
domain: CASE
subdomain: DR
case_type: review
year_source: 2025
desensitized: true
voltage_levels: [LV, MV, HV]
lifecycle: [设计, 施工, 验收]
standards:
  - { code: GB 50016-2014, clause: "第7章", note: "建筑设计防火规范（2018 年版）：电缆防火封堵要求" }
  - { code: GB 51348-2019, clause: "第17章", note: "民用建筑电气设计标准：电缆防火封堵专项" }
  - { code: GB/T 20801-2020, clause: "第4部分", note: "压力管道规范 工业管道：防火封堵材料要求" }
  - { code: CECS 174-2004, clause: "全文", note: "电缆防火封堵工程设计施工与验收规程" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 校审意见：电缆防火封堵三项常见错误

## 1. 摘要

某商业综合体（地下 3 层电缆夹层）电气施工图校审中发现 3 项电缆防火封堵设计错误：①防火泥用了有机防火堵料（不耐 1050°C 高温）、②穿墙孔洞仅做单侧封堵（未做双侧密封）、③防火隔板未支撑直接跨越电缆（承重不足）。涉及 3 个标准条款，全部整改。**教训：防火封堵按 GB 50016 验收，选材/工艺/承重三项缺一不可。**

## 2. 校审意见清单

### 错误 1：防火堵料选型错误

| 项目 | 图纸设计 | 规范要求 | 违反标准 |
|---|---|---|---|
| 材质 | 有机防火堵料（膨胀型） | 无机防火堵料（耐火极限 ≥ 3h，耐 1050°C） | GB 50016-2014 §7.4.11 |
| 耐火极限 | 未标注 | ≥ 3 h（一级耐火等级建筑） | GB 51348-2019 §17.3 |

**设计错误原因**：有机防火堵料施工简单（膨胀填充），但耐火极限仅 1.5~2 h，且火灾时烟毒释放大。设计者图省事选了低等级产品。

**整改**：全部更换为**无机防火堵料**（硅酸盐水泥基 + 阻燃填料），供应商须提供 1050°C 耐火极限检测报告。

### 错误 2：穿墙孔洞封堵不完整

| 项目 | 图纸设计 | 规范要求 | 违反标准 |
|---|---|---|---|
| 封堵侧 | 电缆井侧单侧 | 双侧（电缆井 + 房间内侧） | CECS 174-2004 §4.2 |
| 厚度 | 单侧 200 mm | 双侧各 ≥ 150 mm | GB 51348-2019 §17.4 |

**隐患**：火灾时烟气从未封堵侧穿入相邻房间，防烟分区失效。

**整改**：所有穿墙孔洞改为**双侧封堵 + 中间留 50 mm 空气层**（隔热缓冲），电缆与孔洞间隙用防火膨胀条填实。

### 错误 3：防火隔板承重不足

| 项目 | 图纸设计 | 规范要求 | 违反标准 |
|---|---|---|---|
| 支撑 | 无支撑 | 每 600 mm 间距角钢支撑 | GB 50016-2014 图示 |
| 厚度 | 5 mm | ≥ 10 mm（耐火隔板） | CECS 174-2004 §3.3 |

**隐患**：电缆（尤其高压 3×240 mm² 粗缆）重量压在隔板上，长期承重变形导致缝隙，防火失效。

**整改**：采用 12 mm 厚无机防火隔板 + 每 500 mm 一道 L50×5 角钢支撑，隔板搭接头错位 ≥ 200 mm。

## 3. 整改清单

| 整改项 | 数量 | 整改方式 | 责任单位 |
|---|---|---|---|
| 更换无机防火堵料 | 156 处 | 拆旧料 → 清理孔洞 → 填新料 | 施工单位 |
| 补做双侧封堵 | 89 处 | 内侧增加 150 mm 厚无机堵料 | 施工单位 |
| 增加隔板支撑 | 23 处 | 间隔 500 mm 增加角钢支撑 | 结构施工单位 |

## 4. 关联

| 关联 | 说明 |
|---|---|
| [PR-CM-001](../30-practice/PR-CM-001-fire-protection-interlocking.md) | 消防联动系统设计 |
| [PR-DD-003](../30-practice/PR-DD-003-cable-routing-and-installation.md) | 电缆敷设与防火封堵设计 |
| TH-022 | 火灾时绝缘配合与过电压评估 |
| CASE-006 | 电缆接头火灾事故复盘 |
| CASE-019 | 电缆防火分隔校审 |
