---
id: CASE-060
title: 综合协同：工业光储柴微电网黑启动与稳定运行完整方案
domain: CASE
subdomain: CP
case_type: composite
year_source: 2025
desensitized: true
voltage_levels: [LV, MV]
lifecycle: [规划, 设计, 验收, 运维]
standards:
  - { code: GB/T 36547-2024, clause: "全文", note: "电化学储能电站接入电网技术规定" }
  - { code: GB 51348-2019, clause: "第22章", note: "民用建筑电气设计标准：微电网" }
  - { code: DL/T 1917-2018, clause: "全文", note: "园区综合能源管理系统技术导则" }
  - { code: GB/T 44240-2024, clause: "第7章", note: "电化学储能系统安全规范（强制性）" }
status: draft
reviewers: []
version: 0.1
updated: 2026-09-10
---

# 工业光储柴微电网完整方案

## 1. 项目概述

某化工园区（特级负荷，双路供电 + 应急电源）构建**光储柴微电网**：

| 项目 | 参数 |
|---|---|
| 园区负荷 | 8 MW（生产）+ 2 MW（照明/辅助）= 10 MW |
| 光伏 | 10 MWp（屋顶 + 地面） |
| 储能 | 5 MWh 磷酸铁锂（2 × 2.5 MWh，分舱） |
| 柴油发电机 | 2 × 1 MW（一用一备） |
| 并网电压 | 10 kV |
| PCS 类型 | 储能 PCS 必须 **GFM（构网型/VSG）** |

**设计目标**：
1. **并网状态**：光伏优先自用 → 储能谷电充电 → 峰电放电
2. **离网状态**：储能 VSG 建立主电源 → 光伏辅助 → 柴油机补充（冬季连续阴雨天）
3. **黑启动**：市电中断后 10 s 内储能 VSG 启动，30 s 内重要负荷恢复

## 2. 系统架构

```
市电 10 kV（双路）
    │
    ├── 联络断路器 CB-grid
    │       │
    │       └── 储能 PCS GFM（5 MWh，构网型）─── 储能舱 A/B
    │                       │
    │                       ├── 光伏 PCS × 40（10 MWp）
    │                       │
    │                       ├── 柴油发电机 × 2（1 MW 各）
    │                       │
    │                       ├── 一级负荷（生产）CB-1
    │                       ├── 二级负荷（照明）CB-2
    │                       └── 三级负荷（非必要）CB-3
    │
    └── EMS 调度中心（实时监控 + 削峰填谷 + 微源调度）
```

## 3. 运行模式

### 3.1 并网模式

| 时段 | 光伏 | 储能 | 柴发 | 说明 |
|---|---|---|---|---|
| 白天（10:00~17:00） | 满发自用，余电上网 | 放电辅助削峰 | 待机 | 光伏 > 负荷时上网 |
| 谷电（0:00~6:00） | 无 | 充电（0.5 C × 6 h = 3 MWh） | 待机 | 谷电 0.3 元/kWh |
| 峰电（8:00~11:00, 18:00~21:00） | 辅助 | 放电（2.5 MW × 4 h = 10 MWh？→ 5 MWh 不够，实际 2 h） | 启动补充 | 峰价 1.5 元/kWh |
| 夜间谷电 | 无 | 慢充 | 待机 | 备用容量保持 SOC ≥ 30% |

**年收益估算**：
- 自发自用光伏：10 MW × 1200 h × 0.7（自用率）× 0.7 元/kWh = 588 万
- 储能峰谷套利：5 MWh × 2 次/天 × (1.5-0.3) 元/kWh × 250 天 = 300 万
- 需量管理：削峰 2 MW × 40 元/kW/月 × 12 月 = 96 万
- **合计**：984 万

### 3.2 离网模式（市电故障后）

**黑启动流程**：

```
市电中断 → 储能 PCS VSG 感知电压跌落 → 10 ms 内切换到离网模式
    │
    ├── VSG 建立 10 kV 母线（f = 50 Hz，U = 1.0 pu）
    │
    ├── EMS 切离三级负荷 CB-3（非必要负荷）
    │       → 保留 6 MW 一级 + 2 MW 二级
    │
    ├── 光伏 PCS 自动锁相 VSG（VSG 提供频率基准）
    │       → 光伏出力按 SOC 调整（SOC > 80% 时允许光伏）
    │
    ├── SOC 预警（< 30%）→ EMS 启动柴油发电机
    │       → 柴油机 30 s 暖机后并轨
    │
    └── 市电恢复 → 同步检测 → 同期并网 → 恢复常态
```

**VSG 参数设计**（参照 TH-056）：

| 参数 | 值 | 说明 |
|---|---|---|
| 虚拟惯量 $J_v$ | 2.0 s | 离网模式比并网大 2 倍 |
| 阻尼系数 $D_v$ | 15 pu | $\zeta = 0.707$（最佳） |
| 下垂系数 R_p | 5% | 功率分配 |
| 无功储备 | 25% S_N | 支持光伏 + 柴油机无功交换 |

## 4. 关键设备选型

| 设备 | 参数 | 选型 | 标准依据 |
|---|---|---|---|
| 储能 PCS | 5 MW × 2（并机），GFM/VSG | 华为 SUN 2000-2500 | GB/T 36547 |
| 储能 BMS | 磷酸铁锂 2.5 MWh × 2 | 宁德时代 | GB 44240 |
| 光伏组件 | 550 W TOPCon | 隆基 Hi-MO 7 | NB/T 10394 |
| 光伏 PCS | 250 kW 组串式 × 40 | 华为 SUN 250K | GB/T 19964 |
| 柴发 | 1 MW × 2，高压并机 | 康明斯 C1400 D5A | GB 50052 |
| 联络断路器 | 10 kV，31.5 kA | 施耐德 SM6 | GB 1984 |
| EMS | 边缘计算 + 云端 | 华为 FusionSolar | DL/T 1917 |
| 消防 | 全氟己酮气体灭火 × 2 舱 | 依米康 | NFPA 855 |

## 5. 验收与测试

| 测试项 | 方法 | 指标 |
|---|---|---|
| **并网→离网切换时间** | 模拟市电故障 | ≤ 100 ms |
| **离网→并网同期** | VSG 与市电频率/相位同步 | ≤ 0.5 Hz 频差，≤ 20° 相位差 |
| **频率稳定（离网）** | 负荷突变 2 MW | Δf ≤ ±0.1 Hz，RoCoF ≤ 0.1 Hz/s |
| **柴发并轨** | SOC 降至 30% 时自动启动 | 暖机 30 s + 并轨 10 s = 40 s 内 |
| **储能消防** | 热失控模拟 | 启动时间 ≤ 30 s |

## 6. 投资回报

| 投资项 | 金额（万元） |
|---|---|
| 光伏 | 3500（3.5 元/W） |
| 储能 | 1500（1500 元/kWh） |
| PCS + EMS | 800 |
| 柴发 + 改造 | 400 |
| 消防 + 辅助 | 300 |
| **合计** | **6500** |

**年收益**：984 万（见 §3.1）→ **投资回收期 6.6 年**。

## 7. 关联

| 关联 | 说明 |
|---|---|
| [TH-029](../10-theory/TH-029-microgrid-control-and-grid-mode-switching.md) | 微电网并离网切换理论 |
| [TH-038](../10-theory/TH-038-high-renewable-frequency-stability-inertia.md) | 离网频率稳定 |
| [TH-048](../10-theory/TH-048-power-system-restoration-and-black-start-optimization.md) | 黑启动流程设计 |
| [TH-055](../10-theory/TH-055-cascading-failure-and-thermal-propagation.md) | 储能消防与热蔓延 |
| [TH-056](../10-theory/TH-056-virtual-synchronous-generator-parameter-design-and-stability.md) | VSG 参数设计 |
| [PR-ES-001](../30-practice/PR-ES-001-energy-storage-integration.md) | 储能接入设计 |
| [PR-PS-004](../30-practice/PR-PS-004-ems-for-smart-park.md) | EMS 设计 |
| [PR-PQ-003](../30-practice/PR-PQ-003-electricity-market-participation-design.md) | 电力市场收益 |
