---
id: EXAM-PD-001
title: 2026 年注册电气工程师（供配电）考纲目录初始化
domain: EXAM
subdomain: 供配电
voltage_levels: [LV, MV]
lifecycle: 考试
standards:
  - { code: 2026 年度考纲公告, clause: "附件8", note: "《2026年度全国勘察设计注册电气工程师（供配电）专业考试标准、规范、规程及设计手册目录》" }
status: published
version: 1.1
updated: 2026-09-10
---

# 2026 注册电气工程师（供配电）考纲目录初始化

**文档编号**：EXAM-PD-001 ｜ 依据：2026 年度考纲公告（两独立渠道交叉核验，2026-09-08）

## 1. 考试基本信息（2026 年度）

| 项目 | 内容 |
|---|---|
| 专业考试时间 | 2026-10-31、2026-11-01（基础考试 10-31） |
| 报名时间 | 2026-08-13 ~ 09-01（以中国人事考试网为准） |
| 规范数量 | **74 本**（2025 版 73 本 ＋新增 1 本）＋设计手册 4 册（不变） |
| 版本口径 | **以考试年度 1 月 1 日前实施的最新版本为准** |
| 完整清单 | → [STD-CN-002 供配电考纲口径索引](../20-standards/cn-02-供配电考纲口径索引.md)（含全部 74 本状态与备注） |

## 2. 2026 变动（4 处，备考必改）

| 考纲条目 | 变动 | 备考动作 |
|---|---|---|
| 第 8 条 | GB/T 16895.3-2017 → **GB/T 16895.3-2024**（接地配置和保护导体） | 接地章节换新版，重点看 PE 截面表与新版差异 |
| 第 25 条 | GB 50061-2010 → **(2025 年版)**，名称改"设计标准" | 架空线章节按 2025 年版局部修订条目复习 |
| 第 60 条 | GB 20052-2020 → **GB 20052-2024**（变压器能效） | 能效三级准入新限值是必考点 |
| 第 74 条 | **新增 GB 55038-2025《住宅项目规范》** | 全文强制＋新增规范＝命题热点；配套 [CHG-004](../20-standards/changelog/CHG-004-GB55038-2025.md) |

## 3. 知识单元 × 本库条目映射骨架

> 大纲知识单元名称以管理委员会当年公布正式大纲为准，以下为本库对考试范围的工程化归纳。
> **映射补全日期：2026-09-10（基于 TH×60 + PR×29 + CALC×22 + CASE×60，五期全部建成后补全）**

| 知识单元（归纳） | 核心规范 | 本库条目（已建链接） |
|---|---|---|
| 安全（电击防护；[TH-001 似稳场近似](../10-theory/TH-001-quasi-static-approximation.md)/特低电压/防静电） | GB/T 16895.21、GB/T 13870.1/.2、GB/T 3805、GB 12158 | [TH-004 人体电流效应](../10-theory/TH-004-current-effects-human-body.md)；[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md) |
| 负荷分级与供配电系统；[PR-DD-007 数据中心配电深化](../30-practice/PR-DD-007-data-center-power-distribution-deepening.md)；[PR-DD-008 医院特殊电气设计](../30-practice/PR-DD-008-hospital-special-electrical-design.md) | GB 50052、GB 50016、GB 50038 | [PR-PS-001 负荷分级与供配电系统](../30-practice/PR-PS-001-load-classification.md)；[CALC-LD-001 需要系数法](../40-calc/CALC-LD-001-demand-factor-method.md)；[PR-PS-003 UPS 配置](../30-practice/PR-PS-003-ups-and-battery-design.md)；[CALC-DG-001 柴发容量](../40-calc/CALC-DG-001-diesel-generator-capacity.md) |
| 变配电所设计；[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md) | GB 50053、GB 50059、GB 50060 | [PR-DD-001 低压断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)；[PR-DD-002 变电所布置与设备选型](../30-practice/PR-DD-002-substation-layout-and-equipment-selection.md)；[PR-DD-005 变电所综合自动化](../30-practice/PR-DD-005-substation-automation-system.md) |
| 短路电流计算；[CALC-SC-003 直流分量衰减与断路器校验](../40-calc/CALC-SC-003-dc-component-decay-and-breaker-dc-rating.md)；[CALC-SC-004 IEC 60909 暂态电动势](../40-calc/CALC-SC-004-transient-emf-iec60909.md)；[TH-011 同步机次暂态电抗](../10-theory/TH-011-synchronous-machine-subtransient-reactance.md) | GB/T 15544.1、GB/T 16895 系列 | **[CALC-SC-001 低压短路计算](../40-calc/CALC-SC-001-低压三相短路电流计算.md)**；[TH-003 对称分量法](../10-theory/TH-003-symmetrical-components.md) |
| 电气设备与导体选择；[TH-026 开关设备选型与开断容量](../10-theory/TH-026-switchgear-selection-and-breaking-capacity.md)；[TH-039 发电机断路器与 GIS](../10-theory/TH-039-generator-breaker-and-gis-selection.md) | DL/T 5222-2021、GB 50054 | [PR-DD-001 低压断路器选型](../30-practice/PR-DD-001-lv-breaker-selection.md)；[PR-DD-003 电缆敷设与载流量](../30-practice/PR-DD-003-cable-routing-and-installation.md)；[CALC-CD-001 电缆载流量校正](../40-calc/CALC-CD-001-cable-ampacity-correction.md) |
| 继电保护与二次 | GB/T 50062、GB/T 50063 | [PR-PE-001 继电保护配置](../30-practice/PR-PE-001-relay-protection-config.md)；[PR-PE-002 保护整定配合深化](../30-practice/PR-PE-002-relay-protection-coordination-deepening.md)；[TH-012 继保四性](../10-theory/TH-012-protection-four-properties.md)；[CALC-PT-001 保护整定](../40-calc/CALC-PT-001-protection-setting.md) |
| 直流操作电源 | DL/T 5044-2014 | [CALC-BT-001 蓄电池容量](../40-calc/CALC-BT-001-battery-capacity.md)；[CALC-BT-002 UPS 后备时间](../40-calc/CALC-BT-002-ups-battery-autonomy.md) |
| 防雷与过电压 | GB 50057、GB/T 50064、GB 50343 | [PR-GR-001 防雷设计](../30-practice/PR-GR-001-lightning-protection-design.md)；[PR-GR-003 SPD 选型与级间配合](../30-practice/PR-GR-003-spd-selection-and-coordination.md)；[TH-009 雷电物理](../10-theory/TH-009-lightning-physics.md)；[TH-022 过电压与绝缘配合](../10-theory/TH-022-overvoltage-mechanism-and-insulation-coordination.md) |
| 接地 |；[CALC-GR-002 接地故障电流精算](../40-calc/CALC-GR-002-ground-fault-current-with-zero-sequence.md)；[CALC-FT-001 弧光接地过电压与抑制](../40-calc/CALC-FT-001-arc-ground-overvoltage-and-suppression.md) GB/T 50065、GB/T 16895.3-2024 | [PR-GR-002 接地制式与等电位](../30-practice/PR-GR-002-earthing-arrangement.md)；[TH-005 接触/跨步电压](../10-theory/TH-005-touch-step-voltage.md)；[TH-021 中性点接地与零序网络](../10-theory/TH-021-neutral-grounding-and-zero-sequence-network.md)；[TH-031 接地变压器与电阻选型](../10-theory/TH-031-grounding-transformer-and-resistor-selection.md)；[CALC-GR-001 接地网设计](../40-calc/CALC-GR-001-grounding-grid-design.md) |
| 照明 |；[TH-002 相量法](../10-theory/TH-002-phasor-analysis.md) **GB/T 50034-2024** | [CALC-LT-001 利用系数法](../40-calc/CALC-LT-001-lumen-method.md)；[CALC-LT-002 逐点法](../40-calc/CALC-LT-002-point-illuminance-method.md)；[PR-BE-001 应急照明](../30-practice/PR-BE-001-emergency-lighting.md)；[CHG-001 照明标准变更](../20-standards/changelog/CHG-001-GBT50034-2024.md) |
| 电气传动 |；[CALC-MS-003 电机软启动器选型](../40-calc/CALC-MS-003-motor-soft-starter-selection.md)；[TH-006 变压器漏抗](../10-theory/TH-006-transformer-leakage-impedance.md) GB 50055 | [PR-PS-002 电动机控制与启动方式](../30-practice/PR-PS-002-motor-control-and-starting.md)；[TH-007 异步电机启动](../10-theory/TH-007-induction-motor-starting.md)；[TH-033 异步电机变频调速](../10-theory/TH-033-induction-motor-vfd-control-strategy.md)；[CALC-MS-001 电机启动压降](../40-calc/CALC-MS-001-motor-starting-voltage-drop.md)；[CALC-MS-002 电机温升](../40-calc/CALC-MS-002-motor-temperature-rise.md) |
| 建筑智能化/消防 | GB 50116、GB 51309、GB 50311~50314 等 | [PR-CM-001 消防联动](../30-practice/PR-CM-001-fire-protection-interlocking.md)；[PR-BE-001 应急照明](../30-practice/PR-BE-001-emergency-lighting.md)；[PR-DD-004 配电网自动化与 SCADA](../30-practice/PR-DD-004-distribution-automation-and-scada.md) |
| 节能与电能质量；[PR-ES-004 近零碳园区](../30-practice/PR-ES-004-near-zero-carbon-park.md)；[PR-PS-004 智慧园区能管 EMS](../30-practice/PR-PS-004-ems-for-smart-park.md)；[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md) | GB 55015、GB 20052-2024、GB/T 14549 等 | [PR-PQ-001 无功补偿与谐波治理](../30-practice/PR-PQ-001-pq-compensation-design.md)；[PR-PQ-002 电能质量监测](../30-practice/PR-PQ-002-power-quality-monitoring-and-mitigation.md)；[TH-008 谐波机理](../10-theory/TH-008-harmonic-generation.md)；[TH-010 无功功率](../10-theory/TH-010-reactive-power.md)；[CALC-RC-001 无功补偿容量](../40-calc/CALC-RC-001-reactive-compensation.md)；[CALC-HM-001 谐波潮流](../40-calc/CALC-HM-001-harmonic-power-flow.md)；[CALC-VL-001 电压偏差与损耗](../40-calc/CALC-VL-001-voltage-deviation-and-loss.md) |

## 4. 使用说明

- 本文件是**考试视角**的入口；标准版本细节一律跳转 STD-CN-002；
- 每年 1 月考纲公告后：先 diff 新旧目录 → 更新 STD-CN-002 → 在本文件登记变动 → 触发受影响 changelog；
- 真题映射（按知识单元×年份）为二期工作。
